								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod4</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PI" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">cbf7533f-3305-453a-8423-0e87224d4cda</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 21:13:27</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="2" lnType="SIPROTEC5_LNType_LCCH_PI" desc="SNMP">
						<Private type="Siemens-MasterId">f4fa5f45-4920-480b-85a5-8c00571b96df</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 22:47:42</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="Line Mode">
						<Private type="Siemens-MasterId">a0b7650d-a466-4940-bd8d-1e5fc8500e7c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-06 13:43:37</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RedChLiv" desc="Redund. Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="IEEE1588_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PI" desc="IEEE 1588">
						<Private type="Siemens-MasterId">0d2bea1d-9bfa-41b5-a50c-31021cc080d8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-22 15:21:11</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="PBCL_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PI" desc="9-2 Client">
						<Private type="Siemens-MasterId">827d7d6f-d9a1-4727-aa90-274ea5bc434d</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:11:35</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PDC2" inst="PDC2">
					<Private type="Siemens-MasterId">bb43ddb3-8a52-4ead-8f5b-9cf004684ff5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2/LLN0/LLN0">
						<Private type="Siemens-MasterId">2d98037d-4f1e-48ed-a6a1-ce69adb2e880</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="RTRE" inst="1" lnType="SIPROTEC5_LNType_RTRE_PdiConstellationFor_2_Devices" desc="Device combin.">
						<Private type="Siemens-MasterId">67387182-1fe2-414d-85fb-6d114e425937</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RTPC" inst="1" lnType="SIPROTEC5_LNType_RTPC_ProtectionDataInterface" desc="Prot. interf.1">
						<Private type="Siemens-MasterId">1fbec91d-7f61-43c8-9571-26e4f3e3ae95</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PDC2_ConMV" inst="PDC2_ConstellMeasVal">
					<Private type="Siemens-MasterId">939be1b1-9ea1-4cce-b93d-47fb80c57955</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_ConstellMeasVal/LLN0/LLN0">
						<Private type="Siemens-MasterId">df0a7a60-cf52-44c7-936a-20ca44d25bde</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PI_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_LNType_MMXU_ConstellationMeasuresFor_2_Devices" desc="Meas.val.dev.1">
						<Private type="Siemens-MasterId">65929a56-362f-4e33-a7a0-29e5a58e3060</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="PI_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_LNType_MMXU_ConstellationMeasuresFor_2_Devices" desc="Meas.val.dev.2">
						<Private type="Siemens-MasterId">8ae4d23e-6b8f-40e3-8a97-239eb98ca1d7</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
								<DAI name="dbAng">
									<Val>1000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PDC2_RmDat1" inst="PDC2_RemoteDataPrio1">
					<Private type="Siemens-MasterId">4c582c60-ee2c-453c-af29-8eb4184ee5c7</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio1/LLN0/LLN0">
						<Private type="Siemens-MasterId">d55d768f-d29a-421d-ae08-6f859def734d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PDC2_RmDat2" inst="PDC2_RemoteDataPrio2">
					<Private type="Siemens-MasterId">f3b6eb60-550a-464b-858d-fb5dce4d0678</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio2/LLN0/LLN0">
						<Private type="Siemens-MasterId">ef3da202-939f-4a4e-a6b4-3985c40635e1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PDC2_RmDat3" inst="PDC2_RemoteDataPrio3">
					<Private type="Siemens-MasterId">f9657ff8-9b7d-4d23-b96f-b8148f0241cb</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio3/LLN0/LLN0">
						<Private type="Siemens-MasterId">9f2e3ace-ea42-4f3b-8769-64b24152e86c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">2a865a7c-4ecf-4bde-946b-f880f82c262e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0/LLN0">
						<Private type="Siemens-MasterId">3727aeae-c1b2-4da6-b3a0-e898c3fd35f9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">ff81dac8-41cf-4b26-a04c-d7acc90cde43</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">04f9e832-651b-4eb4-a21c-23b860b95aa5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">ee0b6812-80bf-4f1b-8541-dde83574ce49</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
						<Private type="Siemens-MasterId">f4868593-e0d7-470f-a88c-26560c04ff0a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="DisSet" desc="&gt;Disconnection on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DisReset" desc="&gt;Disconnection off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="InvPhABCur" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCCur" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACCur" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateBi" desc="Disconnection via BI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateCmd" desc="Disconnect. via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT PBClient BD</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">71cc9f98-2e55-4b6b-8209-ee73550925ec</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">2bf0f304-1b30-462a-b899-5dc66e8c63a1</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">72a6d627-da3d-4736-92ee-47b954c63183</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">b74a99a3-8a87-40f2-afed-8489d674d394</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" intAddr="AmpSv;TCTR/AmpSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPI3p1.CT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" intAddr="AmpSv;TCTR/AmpSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="AmpSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">025d59da-41dc-44a0-a31c-dbe5fabed5d9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABWsus" desc="Phs A BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBWsus" desc="Phs B BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBWsus" desc="Phs C BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABW" desc="Phase A broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBW" desc="Phase B broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBW" desc="Phase C broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BWsus" desc="Broken wire suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BrokenWire" desc="Broken wire confirmed">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta value for autoblock">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
						<Private type="Siemens-MasterId">5b3386fb-380c-422c-a717-82bc16c6dd54</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
						<Private type="Siemens-MasterId">4a580516-79a1-4927-98ea-11acdc8b7274</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
						<Private type="Siemens-MasterId">ae8b2245-89ae-44db-b6dc-0391a1840334</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">8728d9f9-a5e3-4ccc-b99a-8f04f69cd082</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_ULINE_LO_V-3ph 1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">41ea50cc-5d5a-4452-9999-6d830cf8216a</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">b8fa56bd-e2f9-43ae-9158-0f76bb0d7e55</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">eab0aa3e-3b64-4297-8ab1-680b062f1574</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCVol" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACVol" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">5d70fd65-7920-45e7-bba4-50fcc6a566c5</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">265e9836-5638-4c43-a4a9-327d81f60a8d</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">85608dd5-98cf-4733-81b8-0a2954897b82</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_ULINE_LO_V-3ph 1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">00a80fde-9293-49ab-ac73-abb51d53d5c3</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">b7da6d02-6c68-4fdc-93ca-dbc57ae045eb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">289c5c44-b681-45c4-bccf-0b9bca6d33d8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">e17128f5-ebf6-46f1-b6a5-fcc28659bac0</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">2978ad4e-a46b-4580-8fe5-33224ede4a58</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-06-02 22:51:35</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">67d70cd1-743b-41f2-a53d-9cb908d96ab1</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0/LLN0">
						<Private type="Siemens-MasterId">1a4b1d67-4ea9-4ed2-86c2-5c27e95732f9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">3778685b-f7d5-40ce-94d5-e9767fea7349</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">2acd6041-3ab6-4859-ae17-758327c91d22</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">b9e0c00c-abfb-449f-809d-2207747ada8e</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0/LLN0">
						<Private type="Siemens-MasterId">f159027c-f184-4749-9246-b677254418ff</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">306e4b0e-517d-47df-8261-95c59e08a19a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">bc59d966-5e6e-47de-b4de-1726e2465d31</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemRs" desc="Reset memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="RcdMade" desc="Record made">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RcdStr" desc="Recording started">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PreTmms" desc="Pre-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Post-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="User" inst="UD1">
					<Private type="Siemens-MasterId">3a585948-1098-402b-81e5-29230ca6c765</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">71023559-078a-4b16-bf8d-f95aaafa5802</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">ae0dd8f1-20d2-44cc-bc95-8b2b2ae72d70</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Signal Sel T Sync">
						<Private type="Siemens-MasterId">54f87b1c-a9aa-4d02-a7eb-ad07addb6ee4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="FALLA MCB LINEA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="BL_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="BR_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="LN_L_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="LN_R_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="BL_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS6" desc="BR_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS7" desc="LN_L_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS8" desc="LN_R_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_1026" desc="Signal Diametro">
						<Private type="Siemens-MasterId">72171910-7eae-47a1-9c0b-45e64f9244eb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="ISOL_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="ISOL_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="CUT_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="CUT_T_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="CUT_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="5RN_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosA" desc="BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosB" desc="BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosC" desc="BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="RxCBBusPosA" desc="RxCBBusPosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosB" desc="RxCBBusPosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosC" desc="RxCBBusPosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosA" desc="RxCBTiePosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosB" desc="RxCBTiePosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosC" desc="RxCBTiePosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="CloseCmdBUS" desc="Close_Cmd_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CloseCmdTIE" desc="Close_Cmd_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<Inputs>
							<ExtRef desc="RxCBBusPosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" intAddr="RxCBBusPosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" intAddr="RxCBBusPosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosA" intAddr="RxCBBusPosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBBusPosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" intAddr="RxCBBusPosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" intAddr="RxCBBusPosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosB" intAddr="RxCBBusPosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBBusPosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" intAddr="RxCBBusPosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" intAddr="RxCBBusPosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosC" intAddr="RxCBBusPosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" intAddr="RxCBTiePosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" intAddr="RxCBTiePosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosA" intAddr="RxCBTiePosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" intAddr="RxCBTiePosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" intAddr="RxCBTiePosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosB" intAddr="RxCBTiePosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" intAddr="RxCBTiePosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" intAddr="RxCBTiePosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosC" intAddr="RxCBTiePosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="Signal 79 Remotas">
						<Private type="Siemens-MasterId">4f78e84a-2fd6-4c98-9a78-8851b824340a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="79_1P_FROM_REMO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="79_3P_FROM_REMO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="79_IHN_FROM_REM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="79_1P_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="79_3P_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="79_INH_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="Signal Logic Bay">
						<Private type="Siemens-MasterId">b1376a89-b8d2-42f9-8e98-cd92bcac1802</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="POLE DISCREP BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="POLE DISCREP TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="TRIP SOTF Z2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="INH TIE1 RET">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="Disparo TDD 5RN">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="Tx DDT">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS7" desc="TRIP 86_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS8" desc="TRIP 86_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS9" desc="79 ON SW">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS10" desc="79 SWT 1P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS11" desc="79 SWT 3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS12" desc="START 1P EXT PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS13" desc="START 3P EXT PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS14" desc="RECIERRE INHB TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS15" desc="1P PERM PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS16" desc="1P PERM TIE PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS17" desc="SW LINEA-MAQUINA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS18" desc="TEST">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS19" desc="TEST1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS20" desc="TOF CL CM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS21" desc="TSHR CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS22" desc="TON OPEN">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS23" desc="INH  OR CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS24" desc="INH MC BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS25" desc="INH MC TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS26" desc="INH TIE 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS28" desc="VT FAIL 3 PH USER">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS29" desc="Rx TDD">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS30" desc="ENVIO TDD EXT">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS31" desc="Rele en Prueba">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS32" desc="27 Y MCB PT OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS33" desc="86 BUS OPERATED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS34" desc="86 TIE OPERATED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS36" desc="BLOCK_SOTF_50">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS37" desc="74 BUS OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS38" desc="74 TIE OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS39" desc="Falla BUS 74">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS40" desc="Falla TIE 74">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS41" desc="25 BUS OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS42" desc="25 TIE OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS43" desc="ENCLV_CL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS44" desc="ENCLV_CL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS45" desc="79 EXT BLOCK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS46" desc="RECIERRE OPER">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS47" desc="27 REC PERM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS48" desc="27 ENV PERM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS49" desc="Rele Rem Prueba">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS50" desc="79 3P+1P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS51" desc="79 ON CTRL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS52" desc="PREP3P_LIN_MAQ">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS53" desc="FFM_3Pole_ToClose">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS54" desc="FFM_Detected_Line">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS55" desc="CIERRE SIN SINCRO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="5" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="Signal 79">
						<Private type="Siemens-MasterId">671c9f61-4cea-4092-9f1e-91d86979f63e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="BO_START_1P_PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="BO_START_3P_PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="6" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="Pa_Peru">
						<Private type="Siemens-MasterId">d2781879-2ab5-440d-bb56-ff6578c55a58</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-03-08 16:43:37</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="DO_Opal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="DI_Opal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="UD2">
					<Private type="Siemens-MasterId">b760b629-6d07-4c8a-9e5c-2fc28a70ce9b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD2/LLN0/LLN0">
						<Private type="Siemens-MasterId">e02d85ea-ab00-4911-8580-d80305dcd3bf</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">d5436678-46be-4cb8-8aca-fe4fbc1987af</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="Signal">
						<Private type="Siemens-MasterId">9d4b1225-b673-43ee-8da8-d2e1f230966e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="PickupGen" desc="Arranque General">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFA21" desc="Arranque Fase A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFB21" desc="Arranque Fase B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFC21" desc="Arranque Fase C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripGen" desc="Disparo General">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFA21" desc="Disparo Fase A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFB21" desc="Disparo Fase B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFC21" desc="Disparo Fase C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="Trip67N" desc="Disparo 67N general">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="EnvioDDT" desc="Envio disparo directo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="ReciboDDT" desc="Recibo disparo directo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripSOTF" desc="Cierre en falla">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR79MONO" desc="Recierre Hab MONO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR79TRI" desc="Recierre Hab TRI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR1P3PHAB" desc="Recierre Hab MO+TRI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BUS79Off" desc="79 Fuera servicio">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BUS79ON" desc="79 en servicio">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="FallaEvol" desc="Falla Evolutiva">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="Sub27Linea" desc="Baja tension Linea">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PerdiPoten" desc="Perdida de Potencial">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFAOpen" desc="BUS Posic Abierto FA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFBOpen" desc="BUS Posic Abierto FB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFCOpen" desc="BUS Posic Abierto FC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="DiscrepBUS" desc="BUS Discrep Polos">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="FailSCDBUS" desc="BUS Falla Cto Disparo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFAOpen" desc="TIE Posic Abierto FA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFBOpen" desc="TIE Posic Abierto FB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFCOpen" desc="TIE Posic Abierto FC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="DiscrepTIE" desc="TIE Discrep Polos">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SyncOKBUS" desc="Sincronismo BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SyncOKTIE" desc="Sincronismo TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS" desc="TIE Falla Cto Disparo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="TIE79On">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="TIE79Off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Com. supervision" inst="ComSupervision">
					<Private type="Siemens-MasterId">611ae0a3-7fe8-48bf-ab73-2b73d1b70141</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision/LLN0/LLN0">
						<Private type="Siemens-MasterId">1510e239-21bc-4294-87af-44d9b6bfd601</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:11:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="Com. supervision_SV supervision" inst="ComSupervision_SV">
					<Private type="Siemens-MasterId">19152120-55a4-4c64-8ff8-5412a302e8ec</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="ComSupervision_SV/LLN0/LLN0">
						<Private type="Siemens-MasterId">c1328b7d-f859-44f8-8e00-a0e119d9eec5</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:11:35</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@ComSupervision</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CALH" inst="1" lnType="SIPROTEC5_LNType_CALH_LSVS" desc="Group Indicat.">
						<Private type="Siemens-MasterId">15d16b67-55fc-415b-abb7-8220ae50deea</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:11:35</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrInd" desc="Group indication">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="1" lnType="SIPROTEC5_LNType_LSVS" desc="Subscription 1">
						<Private type="Siemens-MasterId">acd109b9-4012-4aac-bb97-c27ab32473e4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:11:35</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SimSt" desc="Status Sim messages">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ConfRevNum" desc="Exp. conf. rev.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef">
								<Val>MU1Mod2_MU1/LLN0.MSVCB01</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LSVS" inst="2" lnType="SIPROTEC5_LNType_LSVS" desc="Subscription 1">
						<Private type="Siemens-MasterId">d2df59e0-8046-4469-9067-b589c081a31e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:13:58</Val>
							</DAI>
						</DOI>
						<DOI name="St" desc="Status subscription">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SimSt" desc="Status Sim messages">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ConfRevNum" desc="Exp. conf. rev.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SvCBRef" desc="Ref. SV CB">
							<DAI name="setSrcRef" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPV1p1" inst="PowS_MeasPointV1ph1">
					<Private type="Siemens-MasterId">897851c0-40da-4a65-94d8-b71f3f9920f3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV1ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">0d002000-cf05-4981-aecf-3d0e2ca4174b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:56:13</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General">
						<Private type="Siemens-MasterId">ecc9bf99-8c1a-4224-a7b3-3b67ec9f5aa4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:56:13</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage" desc="Vph">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>173</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">fabade99-9e28-4309-94c2-af78ae40942d</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:56:13</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="PowS_MPV1p1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" intAddr="VolSv;TVTR/VolSv/instMag.i" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="instMag.i" />
							<ExtRef desc="PowS_MPV1p1.VT 1" iedName="MU1" ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" intAddr="VolSv;TVTR/VolSv/q" serviceType="SMV" srcLDInst="Mod2_MU1" srcLNClass="LLN0" srcCBName="MSVCB01" pServT="SMV" pDO="VolSv" pDA="q" />
						</Inputs>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">cf452bf2-288d-4430-a39b-9a0fc0d0c750</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-09 21:56:13</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<IED desc="6MU85" name="MU1" type="6MU85" manufacturer="SIEMENS" configVersion="V08.30.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
		<Private type="Siemens-MasterId">4c74b6c4-5a04-4751-ad0e-a306d0a0a172</Private>
		<Private type="Siemens-s7ManagerName">6MU85</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-????-???-??????-?M01?1-13??1A-ABD000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MU85_4I4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">83006</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.30.06</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">4c74b6c4-5a04-4751-ad0e-a306d0a0a172</Private>
		<Private type="Siemens-ModifiedDate">06/29/2022 13:43:23</Private>
		<Private type="Siemens-ModificationCounter">38</Private>
		<Private type="Siemens-NoOfSmvsConfigured">17</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
				<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
			<SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
			</SMVSettings>
			<SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="UDEF" inst="CB1">
					<Private type="Siemens-MasterId">6f7b2470-4102-469e-8561-1727d285f0ff</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">67ccb7aa-90a4-48b8-871a-96a34979ded1</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">51806ed0d11344eda02fb0202ded1ada</Private>
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="180001" type="GOOSE" appID="MU1/CB1/LLN0/DataSetMU" name="Control_DataSet">
							<IEDName apRef="N">B06_5L26_R26_F003</IEDName>
						</GSEControl>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="Mod2_MU1">
					<Private type="Siemens-MasterId">22b80b68-8f76-4be7-8aa6-bab997342fe3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_MU1/LLN0/LLN0">
						<Private type="Siemens-MasterId">93c6ace6-1dad-4823-85c0-21cac6e42421</Private>
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">5f09c9e7-aeff-4ba7-a779-d662c4b03ba5</Private>
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas1" confRev="1" smvID="MU1Mod2MU103" multicast="true" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod" name="MSVCB01">
							<IEDName apRef="N">B06_5L26_R26_F003</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="false" />
						</SampledValueControl>
					</LN0>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">697d0223-6193-4dbf-9186-662b9b332dc0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">9d62a204-98d1-4e18-a7b6-b64f692a75bf</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">f29778db-6997-4695-b528-7fd44634e4b2</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">a9176c89-0952-48a4-827f-a75938cc1b51</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">c6621741-a4ca-470a-9f9f-a991b386d0c0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">862f3f0c-e38b-4ce0-b099-75172d03d522</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">f2c299c8-2911-40cf-b9df-21407a082e7f</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">283807ac-2698-4203-a433-dacaa5a9dd56</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="User_MU" inst="UD1">
					<Private type="Siemens-MasterId">53f8dbcd-9424-461b-880d-8771ea3dfff9</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1050" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">c416dee5-fd87-4975-b587-9ee5f701aa5d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-06 14:06:48</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripOpnCmd" desc="RxTripOpnCmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdA" desc="RxTripCmdA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdB" desc="RxTripCmdB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdC" desc="RxTripCmdC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIE3P" desc="RxTripTIE3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEA" desc="RxTripTIEA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEB" desc="RxTripTIEB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEC" desc="RxTripTIEC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdBS" desc="RxCloseCmdBS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdTE" desc="RxCloseCmdTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxTripOpnCmd" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="stVal" intAddr="RxTripOpnCmd;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripOpnCmd" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="q" intAddr="RxTripOpnCmd;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdA" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="stVal" intAddr="RxTripCmdA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdA" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="q" intAddr="RxTripCmdA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdA" intAddr="RxTripCmdA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdB" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="stVal" intAddr="RxTripCmdB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdB" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="q" intAddr="RxTripCmdB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdB" intAddr="RxTripCmdB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdC" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="stVal" intAddr="RxTripCmdC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdC" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="q" intAddr="RxTripCmdC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdC" intAddr="RxTripCmdC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIE3P" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="stVal" intAddr="RxTripTIE3P;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIE3P" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="q" intAddr="RxTripTIE3P;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIE3P" intAddr="RxTripTIE3P;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEA" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="stVal" intAddr="RxTripTIEA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEA" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="q" intAddr="RxTripTIEA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEA" intAddr="RxTripTIEA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEB" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="stVal" intAddr="RxTripTIEB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEB" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="q" intAddr="RxTripTIEB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEB" intAddr="RxTripTIEB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEC" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="stVal" intAddr="RxTripTIEC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEC" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="q" intAddr="RxTripTIEC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEC" intAddr="RxTripTIEC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdBS" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="stVal" intAddr="RxCloseCmdBS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdBS" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="q" intAddr="RxCloseCmdBS;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdBS" intAddr="RxCloseCmdBS;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdTE" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="stVal" intAddr="RxCloseCmdTE;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdTE" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="q" intAddr="RxCloseCmdTE;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdTE" intAddr="RxCloseCmdTE;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN0>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1022" desc="Position_CB">
						<Private type="Siemens-MasterId">fe57334a-d1e3-4125-aee0-9790e8caa417</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-25 21:13:41</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="CBBusPosA" desc="CB_BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosB" desc="CB_BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosC" desc="CB_BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosA" desc="CB_TIE_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosB" desc="CB_TIE_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosC" desc="CB_TIE_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PI" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="CBBusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="CBIsLead" type="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_1BI_1_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynAsyn" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DetSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" />
			<DO name="RclTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_External" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl_1" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripTIE3P" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_1" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V08.30.06_V08.00.00" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RPSB_PswBlock" lnClass="RPSB">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="BlkZn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIS_DisPolygonZone" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PX_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_1_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV_1" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="FBType_PTRC_1_3pol_Without_2pol_and_dir_both" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_DefiniteT" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_InverseT" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V08.30.06_V07.90.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_DIS_OverreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_LDIFF_1_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_IDIFF_1_3pol" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="DifAClc" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="RstA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_QDIFF_1_3pol" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTripPhs" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.30.06_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPD_OpenPoleDetector" lnClass="ROPD">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPV_OpenPoleVoltage" lnClass="ROPV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_WeakInfeed" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="WeiMod" type="SIPROTEC5_DOType_ENG_TextList_WeiMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RTRE_PdiConstellationFor_2_Devices" lnClass="RTRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RTPC_ProtectionDataInterface" lnClass="RTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_ConstellationMeasuresFor_2_Devices" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS15" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS16" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS17" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS18" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS19" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS20" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS22" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS23" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS24" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS25" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS26" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS28" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS29" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS30" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS31" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS32" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS33" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS34" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS36" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS37" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS38" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS39" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS40" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS41" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS42" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS43" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS44" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS45" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS46" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS47" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS48" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS49" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS50" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS51" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS52" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS53" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS54" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS55" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="PickupGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFA21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFB21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFC21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFA21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFB21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFC21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Trip67N" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="EnvioDDT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ReciboDDT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripSOTF" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR79MONO" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR79TRI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR1P3PHAB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BUS79Off" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BUS79ON" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FallaEvol" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Sub27Linea" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PerdiPoten" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFAOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFBOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFCOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DiscrepBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FailSCDBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFAOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFBOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFCOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DiscrepTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncOKBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncOKTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_RecvBin" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="RecvGen" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxTxPrm" type="SIPROTEC5_DOType_ComProxy_ACT_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxCBBusPosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CloseCmdBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CloseCmdTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1050" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
			<DO name="RxTripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIE3P" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdBS" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdTE" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LSVS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="SvCBRef" type="SIPROTEC5_DOType_ORG_external_V08.30.06_V08.00.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V08.30.06_V08.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V08.30.06_V07.90.00" cdc="ENG">
			<DA dchg="true" fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V08.30.06_V07.90.00" cdc="CURVE">
			<DA fc="SE" name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V08.30.06_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WeiMod_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_WeakInfeed_Mode_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_ACT_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V08.30.06_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="Set">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00">
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">3</EnumVal>
			<EnumVal ord="3">5</EnumVal>
			<EnumVal ord="4">6</EnumVal>
			<EnumVal ord="5">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V08.30.06_V07.90.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V08.30.06_V07.90.00">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V08.30.06_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V08.30.06_V07.90.00">
			<EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
			<EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V08.30.06_V07.90.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WeakInfeed_Mode_V08.30.06_V07.90.00">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Operate</EnumVal>
			<EnumVal ord="3">Echo</EnumVal>
			<EnumVal ord="4">Echo and Operate</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>