<?xml version="1.0" encoding="UTF-8"?>
<SCL version="2007" revision="B" release="4" xmlns="http://www.iec.ch/61850/2003/SCL" xsi:schemaLocation="http://www.iec.ch/61850/2003/SCL SCL.xsd" xmlns:xsi="http://www.w3.org/2001/XMLSchema-instance" xmlns:IEC_60870_5_104="http://www.iec.ch/61850-80-1/2007/SCL" xmlns:siebase="http://www.siemens.com/energy/2009/09/siprotec5/SieBase" xmlns:siedig="http://www.siemens.com/energy/2011/11/Siedig">
	<Private type="Siemens-SclLib-V5-Version">V03.20.01.000</Private>
	<Private type="Siemens-SclLib-V5-EditTime">25.10.2021 10:15:20</Private>
	<Private type="Siemens-Configurator-Version">6.30.132</Private>
	<Header id="MU1" version="1" revision="73" toolID="IEC 61850 System Configurator, Version: 6.30.132" nameStructure="IEDName">
		<Text>Cid-File for device: MU1</Text>
		<History>
			<Hitem version="1" revision="73" when="Monday, October 25, 2021 10:15:20 AM" who="Licenced User:  WORKSTATION03 Machine: DESKTOP-93S3M30 User: WORKSTATION03" what="Device MU1 is exported as Edition2B4 CID file." why="IEC 61850 System Configurator User Action" />
		</History>
	</Header>
	<Communication>
		<SubNetwork name="Default_subnet1" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="B06_5L26_R26_F003" apName="N">
				<Address>
					<P type="IP" xsi:type="tP_IP">172.16.8.70</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="CB1" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-00</P>
						<P type="APPID" xsi:type="tP_APPID">0001</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
			</ConnectedAP>
			<ConnectedAP iedName="MU1" apName="F">
				<Address>
					<P type="IP" xsi:type="tP_IP">172.16.8.89</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
				<GSE ldInst="CB1" cbName="Control_DataSet">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">000</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-01-00-01</P>
						<P type="APPID" xsi:type="tP_APPID">0002</P>
					</Address>
					<MinTime unit="s" multiplier="m">10</MinTime>
					<MaxTime unit="s" multiplier="m">2000</MaxTime>
				</GSE>
				<SMV ldInst="Mod2_MU1" cbName="MSVCB01">
					<Address>
						<P type="VLAN-ID" xsi:type="tP_VLAN-ID">00A</P>
						<P type="VLAN-PRIORITY" xsi:type="tP_VLAN-PRIORITY">4</P>
						<P type="MAC-Address" xsi:type="tP_MAC-Address">01-0C-CD-04-00-03</P>
						<P type="APPID" xsi:type="tP_APPID">4000</P>
					</Address>
				</SMV>
			</ConnectedAP>
		</SubNetwork>
		<SubNetwork name="Default_subnet" type="8-MMS">
			<Private type="Siemens-Start-Address">172.16.0.1</Private>
			<ConnectedAP iedName="B06_5L26_R26_F003" apName="E" redProt="prp">
				<Address>
					<P type="IP" xsi:type="tP_IP">172.16.8.64</P>
					<P type="IP-SUBNET" xsi:type="tP_IP-SUBNET">255.255.255.0</P>
					<P type="OSI-AP-Title">1,3,9999,23</P>
					<P type="OSI-AE-Qualifier">23</P>
					<P type="OSI-PSEL">00000001</P>
					<P type="OSI-SSEL">0001</P>
					<P type="OSI-TSEL">0001</P>
				</Address>
			</ConnectedAP>
		</SubNetwork>
	</Communication>
	<IED desc="6MU85" name="MU1" type="6MU85" manufacturer="SIEMENS" configVersion="V08.30.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
		<Private type="Siemens-MasterId">4c74b6c4-5a04-4751-ad0e-a306d0a0a172</Private>
		<Private type="Siemens-s7ManagerName">6MU85</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-????-???-??????-?M01?1-13??1A-ABD000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MU85_4I4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">83006</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.30.06</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">4c74b6c4-5a04-4751-ad0e-a306d0a0a172</Private>
		<Private type="Siemens-ModifiedDate">08/17/2021 14:30:38</Private>
		<Private type="Siemens-ModificationCounter">36</Private>
		<Private type="Siemens-NoOfSmvsConfigured">3</Private>
		<Private type="Siemens-CID-MainIED" />
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
				<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
			<SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
			</SMVSettings>
			<SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="Application" inst="Application">
					<Private type="Siemens-MasterId">db19bf1a-2296-425b-a883-1494405cf853</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1000" desc="General">
						<Private type="Siemens-MasterId">608508b5-b9b3-452b-9b46-a99e6d2b53be</Private>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB" confRev="1" buffered="false" name="A_URCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_1" confRev="1" buffered="false" name="A_URCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_2" confRev="1" buffered="false" name="A_URCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_3" confRev="1" buffered="false" name="A_URCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_4" confRev="1" buffered="false" name="A_URCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_5" confRev="1" buffered="false" name="A_URCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_6" confRev="1" buffered="false" name="A_URCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_7" confRev="1" buffered="false" name="A_URCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_8" confRev="1" buffered="false" name="A_URCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_9" confRev="1" buffered="false" name="A_URCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_10" confRev="1" buffered="false" name="A_URCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_11" confRev="1" buffered="false" name="A_URCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_12" confRev="1" buffered="false" name="A_URCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_13" confRev="1" buffered="false" name="A_URCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_14" confRev="1" buffered="false" name="A_URCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_15" confRev="1" buffered="false" name="A_URCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_16" confRev="1" buffered="false" name="A_URCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_17" confRev="1" buffered="false" name="A_URCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_18" confRev="1" buffered="false" name="A_URCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_19" confRev="1" buffered="false" name="A_URCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_20" confRev="1" buffered="false" name="A_URCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_21" confRev="1" buffered="false" name="A_URCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_22" confRev="1" buffered="false" name="A_URCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_23" confRev="1" buffered="false" name="A_URCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_24" confRev="1" buffered="false" name="A_URCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_25" confRev="1" buffered="false" name="A_URCB_25">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_26" confRev="1" buffered="false" name="A_URCB_26">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_27" confRev="1" buffered="false" name="A_URCB_27">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_28" confRev="1" buffered="false" name="A_URCB_28">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$RP$A_URCB_29" confRev="1" buffered="false" name="A_URCB_29">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB" confRev="1" buffered="true" name="A_BRCB">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_1" confRev="1" buffered="true" name="A_BRCB_1">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_2" confRev="1" buffered="true" name="A_BRCB_2">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_3" confRev="1" buffered="true" name="A_BRCB_3">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_4" confRev="1" buffered="true" name="A_BRCB_4">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_5" confRev="1" buffered="true" name="A_BRCB_5">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_6" confRev="1" buffered="true" name="A_BRCB_6">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_7" confRev="1" buffered="true" name="A_BRCB_7">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_8" confRev="1" buffered="true" name="A_BRCB_8">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_9" confRev="1" buffered="true" name="A_BRCB_9">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_10" confRev="1" buffered="true" name="A_BRCB_10">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_11" confRev="1" buffered="true" name="A_BRCB_11">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_12" confRev="1" buffered="true" name="A_BRCB_12">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_13" confRev="1" buffered="true" name="A_BRCB_13">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_14" confRev="1" buffered="true" name="A_BRCB_14">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_15" confRev="1" buffered="true" name="A_BRCB_15">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_16" confRev="1" buffered="true" name="A_BRCB_16">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_17" confRev="1" buffered="true" name="A_BRCB_17">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_18" confRev="1" buffered="true" name="A_BRCB_18">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_19" confRev="1" buffered="true" name="A_BRCB_19">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_20" confRev="1" buffered="true" name="A_BRCB_20">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_21" confRev="1" buffered="true" name="A_BRCB_21">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_22" confRev="1" buffered="true" name="A_BRCB_22">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_23" confRev="1" buffered="true" name="A_BRCB_23">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<ReportControl rptID="MU1Application/LLN0$BR$A_BRCB_24" confRev="1" buffered="true" name="A_BRCB_24">
							<Private type="Siemens-Siprotec5-IsPredefined" />
							<OptFields />
						</ReportControl>
						<DOI name="Mod" desc="Application mode">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health (61850 only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LEDRs" desc="LED reset">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.authority key/set">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MltLev" desc="Multiple sw.auth. levels">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
							<DAI name="dataNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="ProtOnOff" desc="Protection on">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="FnctLO" desc="Device logout">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LedTstStrt" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FloOn" desc="&gt;Dev. funct.logout on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="FloOff" desc="&gt;Dev. funct.logout off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB1" desc="&gt;SG choice bit 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB2" desc="&gt;SG choice bit 2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SGChoiceB3" desc="&gt;SG choice bit 3">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="LightOn" desc="&gt;Light on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Protection inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="HealthDev" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloCmd" desc="Logged off via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloState" desc="Device logged off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ActiveSG" desc="Active settings group">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FunInTest" desc="Functions in Test mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResCmpFmt" desc="Set. format residu. comp.">
							<DAI name="setVal">
								<Val>RERL_XEXL</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="EnTestMod" desc="Activate device test mode">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="RelBoOnTst" desc="Oper.bin.outp. under test">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="ResvTms" desc="Reserv.time for com.prot.">
							<DAI name="setVal">
								<Val>120</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65535</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
						</DOI>
						<SettingControl numOfSGs="1" actSG="1">
							<Private type="Siemens-MasterId">71fd7c0e-62c9-42c4-abf3-9fcaa299fe13</Private>
						</SettingControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_1001" desc="Device">
						<Private type="Siemens-MasterId">8df424d8-e6ce-4141-8783-2aa1b0df506c</Private>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
							<DAI name="hwRev">
								<Val>6MU85-????-???-??????-?M01?1-13??1A-ABD000-000AC0-CB1BA1</Val>
							</DAI>
							<DAI name="swRev">
								<Val>V08.30</Val>
							</DAI>
							<DAI name="model">
								<Val>6MU85</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Proxy" desc="Proxy">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PwrUp" desc="Device startup">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Sim" desc="GOOSE/SV sim.mode">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="OpTmh" desc="Device operating hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="GoStop" desc="&gt;GOOSE Stop">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SvStop" desc="&gt;SV Stop">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="LifeCon" desc="Life contact">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BatFail" desc="Battery failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClkFail" desc="Clock fail">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrMeasT" desc="Error meas. trans.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrComp" desc="Compensation error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrOffset" desc="Offset error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DigsiAct" desc="DIGSI active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SimuMode" desc="Simulation mode active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CommMode" desc="Commiss. mode active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ErrMemory" desc="Error memory">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AuxPwrFail" desc="Auxiliary Power Fail">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSModFail" desc="Power sup. Module fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSModOK" desc="Power sup. Module OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxPwrFail" desc="Pow. sup. aux. pow. fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxPwrOK" desc="Power sup.aux.pow.OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PSModFailSps" desc="Power sup. Module fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="PSAuxFailSps" desc="Pow. sup. aux. pow. fail.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Logon" desc="Cyber Security state">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CybSecEvt" desc="Cyber-security event">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MsgLost" desc="Event lost">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ChtBlk" desc="Chatter blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FlshDskHth" desc="Flash disk health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PrcModIna" desc="Process mode inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="CALH" inst="0" lnType="SIPROTEC5_1002" desc="Alarm handling">
						<Private type="Siemens-MasterId">4e4ad1e4-3da4-4e37-ba3c-4219d47e8ac8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="GrAlm" desc="Group alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrWrn" desc="Group warning">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrInd" desc="Group indication">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrIndIn" desc="&gt;Group indication">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="GrWrnIn" desc="&gt;Group Warning">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="GrAlmIn" desc="&gt;Group Alarm">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTIM" inst="0" lnType="SIPROTEC5_1003" desc="Time managem.">
						<Private type="Siemens-MasterId">34b9ed4b-0f6e-416d-a62c-ea2196be94a9</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="TmDT" desc="Daylight saving time">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmOfsTmm" desc="Time zone offset to UTC">
							<DAI name="setVal">
								<Val>60</Val>
							</DAI>
							<DAI name="minVal">
								<Val>-720</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>840</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>15</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmUseDT" desc="Switch daylight sav. time">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="TmChgDT" desc="Start of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ" valKind="Conf">
									<Val>0</Val>
								</DAI>
								<DAI name="occType" valKind="Conf">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer" valKind="Conf">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay" valKind="Conf">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month" valKind="Conf">
									<Val>March</Val>
								</DAI>
								<DAI name="day" valKind="Conf">
									<Val>0</Val>
								</DAI>
								<DAI name="hr" valKind="Conf">
									<Val>2</Val>
								</DAI>
								<DAI name="mn" valKind="Conf">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmChgST" desc="End of daylight sav. time">
							<SDI name="setCal">
								<DAI name="occ" valKind="Conf">
									<Val>0</Val>
								</DAI>
								<DAI name="occType" valKind="Conf">
									<Val>WeekDay</Val>
								</DAI>
								<DAI name="occPer" valKind="Conf">
									<Val>Year</Val>
								</DAI>
								<DAI name="weekDay" valKind="Conf">
									<Val>Sunday</Val>
								</DAI>
								<DAI name="month" valKind="Conf">
									<Val>October</Val>
								</DAI>
								<DAI name="day" valKind="Conf">
									<Val>0</Val>
								</DAI>
								<DAI name="hr" valKind="Conf">
									<Val>3</Val>
								</DAI>
								<DAI name="mn" valKind="Conf">
									<Val>0</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClkSetMan" desc="Clock set manually">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmOfsDT" desc="Offset daylight sav. time">
							<SDI name="setMag">
								<DAI name="i" valKind="Conf">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>min</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>120</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>15</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DateFormat" desc="Date format">
							<DAI name="setVal">
								<Val>DD.MM.YYYY</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTMS" inst="0" lnType="SIPROTEC5_1004" desc="Time sync.">
						<Private type="Siemens-MasterId">776b2aa5-fd7c-4f61-8326-efff50b6056a</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc" desc="Current time source">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmSrcTyp" desc="Type of clock source">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmChSt1" desc="Status time source 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmChSt2" desc="Status time source 2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TmSynErr" desc="Time sync. error">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LeapSecond" desc="Leap second">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Sync" desc="High accuracy">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltTmSyn" desc="Fault indication after">
							<SDI name="setMag">
								<DAI name="i" valKind="Conf">
									<Val>600</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="i">
									<Val>0</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="i">
									<Val>3600</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="i">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TmSrc1Std" desc="Time source 1">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Port" desc="Time source 1 port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc1Ch" desc="Time source 1 channel">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Std" desc="Time source 2">
							<DAI name="setVal">
								<Val>none</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Port" desc="Time source 2 port">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI name="TmSrc2Ch" desc="Time source 2 channel">
							<DAI name="setVal">
								<Val>NotUsed</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc1" desc="Time zone time source 1">
							<DAI name="setVal">
								<Val>UTC</Val>
							</DAI>
						</DOI>
						<DOI name="TmZnTmSrc2" desc="Time zone time source 2">
							<DAI name="setVal">
								<Val>local</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="LTRK" inst="0" lnType="SIPROTEC5_LNType_LTRK_Application" desc="Service track.">
						<Private type="Siemens-MasterId">735993d2-3f6b-4c4f-906e-6b6da710e806</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="GenTrk" desc="Common Tracking">
							<DAI name="objRef" valKind="Conf" />
							<DAI name="serviceType" valKind="Conf" />
							<DAI name="errorCode" valKind="Conf" />
							<DAI name="originatorID" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SgcbTrk" desc="Settings grps. access">
							<DAI name="objRef" valKind="Conf" />
							<DAI name="serviceType" valKind="Conf" />
							<DAI name="errorCode" valKind="Conf" />
							<DAI name="originatorID" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="numOfSG" valKind="Conf" />
							<DAI name="actSG" valKind="Conf" />
							<DAI name="editSG" valKind="Conf" />
							<DAI name="cnfEdit" valKind="Conf" />
							<DAI name="lActTm" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="0" lnType="SIPROTEC5_1005" desc="LED not in FG">
						<Private type="Siemens-MasterId">1895887e-6db1-434c-992d-e2573a990f81</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="UDEF" inst="CB1">
					<Private type="Siemens-MasterId">6f7b2470-4102-469e-8561-1727d285f0ff</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">67ccb7aa-90a4-48b8-871a-96a34979ded1</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">51806ed0d11344eda02fb0202ded1ada</Private>
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="180001" type="GOOSE" appID="MU1/CB1/LLN0/DataSetMU" name="Control_DataSet">
							<IEDName apRef="N">B06_5L26_R26_F003</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="3" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" desc="General">
						<Private type="Siemens-MasterId">b189f642-b666-4491-8039-bcf6bba9f629</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated normal current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Current thresh. CB open">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePhOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Op. mode BFP">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="2" lnType="SIPROTEC5_1006" desc="Trip logic">
						<Private type="Siemens-MasterId">3389d35d-cafb-4747-bb80-e293fd944e03</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip3pCoup" desc="1pole trip coupl.3pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt.">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip2phFlt" desc="Trip at 2ph short circuit">
							<DAI name="setVal">
								<Val>3-pole</Val>
							</DAI>
						</DOI>
						<DOI name="Set3pCoup" desc="3-pole coupling">
							<DAI name="setVal">
								<Val>with trip</Val>
							</DAI>
						</DOI>
						<DOI name="ResetTrip" desc="Reset of trip command">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_1007" desc="Circuit break.">
						<Private type="Siemens-MasterId">47175834-97b8-4a26-95c0-ba60b4533e24</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EEHealth" desc="External health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCntA" desc="Set op.counter phs A">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntB" desc="Set op.counter phs B">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntC" desc="Set op.counter phs C">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpnHrs" desc="Set CB open hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpHrs" desc="Set operating hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumA" desc="Set break.cur.sum phA">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumB" desc="Set break.cur.sum phB">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumC" desc="Set break.cur.sum phC">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Rdy" desc="&gt;Ready">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TripRelViaBi" desc="&gt;Trip release BBP">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdA" desc="Trip only pole A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdB" desc="Trip only pole B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdC" desc="Trip only pole C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdA" desc="Open cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdB" desc="Open cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdC" desc="Open cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdA" desc="Close cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdB" desc="Close cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdC" desc="Close cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AlmSupp" desc="Alarm suppression">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DefTr" desc="Definitive trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhA" desc="Op.ct. A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhB" desc="Op.ct. B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhC" desc="Op.ct. C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARsA" desc="ΣIA Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIB Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIC Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Break.-current phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Break.-current phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Break.-current phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Break. current 3I0/IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Break. voltage phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Break. voltage phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Break. voltage phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="CB open hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpHrs" desc="Operating hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="BBP trip relays blocked">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoTrpRelBi" desc="no release of trip cmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs A">
						<Private type="Siemens-MasterId">59bc7e37-f241-4aec-9b6c-44c4e5ede9e1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs B">
						<Private type="Siemens-MasterId">1b447a13-718f-4012-beff-a16f9c0ca895</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="5" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs C">
						<Private type="Siemens-MasterId">bb8e25cc-be0d-496a-86d3-118282d9a4df</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="4" lnType="SIPROTEC5_1008" desc="Manual close">
						<Private type="Siemens-MasterId">d333ee59-0be2-4276-b36e-cb376102b781</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Input" desc="&gt;Input">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Detected" desc="Detected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ActionTmms" desc="Action time">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="CB open dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1005" desc="Reset LED Group">
						<Private type="Siemens-MasterId">9be5a9dd-9a72-402f-8d90-80425f4615af</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="2" lnType="SIPROTEC5_1009" desc="Control">
						<Private type="Siemens-MasterId">7f3eb4ed-2796-4e41-a386-599dd4b04d31</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="2" lnType="SIPROTEC5_1010" desc="Interlocking">
						<Private type="Siemens-MasterId">1ac1fcb3-243f-42ed-ba3a-c3ae6c6cd5cb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="2" lnType="SIPROTEC5_LNType_GAPC_CBT_1pol" desc="CB test">
						<Private type="Siemens-MasterId">44caaa7b-b5e7-4e9d-be18-a7d4c1e5fe01</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pole open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsA" desc="Pole A open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsB" desc="Pole B open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsC" desc="Pole C open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="TstExec" desc="Test execution">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstTr" desc="Trip command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCls" desc="Close command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCnc" desc="Test canceled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="UDEF" inst="CB1_Fundamental">
					<Private type="Siemens-MasterId">83a07752-6dc0-4888-bbae-edb021667db3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">5706e310-3861-4b68-8ea1-4f23fb671ba1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB1</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_1011" desc="Fundam">
						<Private type="Siemens-MasterId">601f10e5-03c0-4045-b0a6-5808a1b09e0b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="CB_TIE" inst="CB2">
					<Private type="Siemens-MasterId">25ea6b67-f2b0-498c-9e60-097cd31f38ee</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2/LLN0/LLN0">
						<Private type="Siemens-MasterId">9d375e64-a252-4e15-8e86-ca3e3f6d7399</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" desc="General">
						<Private type="Siemens-MasterId">d81b9cea-8dd2-4d1c-83b4-aeefbb643481</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgObj" desc="Rated normal current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtgObj" desc="Rated voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PoleOpenA" desc="Current thresh. CB open">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OnePhOp" desc="1-pole operate allowed">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OpModeRBRF" desc="Op. mode BFP">
							<DAI name="setVal">
								<Val>unbalancing</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="PTRC" inst="1" lnType="SIPROTEC5_1006" desc="Trip logic">
						<Private type="Siemens-MasterId">31153503-aeee-46b1-b52a-3f36fd3f5ba6</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Tr" desc="Trip indication">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Op" desc="Operate">
							<DAI name="general" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Str" desc="Pickup">
							<DAI name="general" valKind="Conf" />
							<DAI name="dirGeneral" valKind="Conf" />
							<DAI name="phsA" valKind="Conf" />
							<DAI name="dirPhsA" valKind="Conf" />
							<DAI name="phsB" valKind="Conf" />
							<DAI name="dirPhsB" valKind="Conf" />
							<DAI name="phsC" valKind="Conf" />
							<DAI name="dirPhsC" valKind="Conf" />
							<DAI name="neut" valKind="Conf" />
							<DAI name="dirNeut" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip3pCoup" desc="1pole trip coupl.3pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpDiff" desc="Trip ind.:Busbar diff.prt.">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpBFP" desc="Trip ind.:Busbar BFP">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TrpBbpExt" desc="Trip ind.:Busbar ext.trip">
							<DAI name="general" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Trip2phFlt" desc="Trip at 2ph short circuit">
							<DAI name="setVal">
								<Val>3-pole</Val>
							</DAI>
						</DOI>
						<DOI name="Set3pCoup" desc="3-pole coupling">
							<DAI name="setVal">
								<Val>with trip</Val>
							</DAI>
						</DOI>
						<DOI name="ResetTrip" desc="Reset of trip command">
							<DAI name="setVal">
								<Val>accelarated</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_1007" desc="Circuit break.">
						<Private type="Siemens-MasterId">53401b47-0e89-4e95-a541-3fb2ace1408a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EEHealth" desc="External health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCntA" desc="Set op.counter phs A">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntB" desc="Set op.counter phs B">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpCntC" desc="Set op.counter phs C">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpnHrs" desc="Set CB open hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetOpHrs" desc="Set operating hours">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>9999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumA" desc="Set break.cur.sum phA">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumB" desc="Set break.cur.sum phB">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SetSwASumC" desc="Set break.cur.sum phC">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<SDI name="ctlVal">
									<DAI name="f" />
								</SDI>
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Rdy" desc="&gt;Ready">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TripRelViaBi" desc="&gt;Trip release BBP">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdA" desc="Trip only pole A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdB" desc="Trip only pole B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdC" desc="Trip only pole C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdA" desc="Open cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdB" desc="Open cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmdC" desc="Open cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdA" desc="Close cmd. 1-pole phsA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdB" desc="Close cmd. 1-pole phsB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmdC" desc="Close cmd. 1-pole phsC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AlmSupp" desc="Alarm suppression">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DefTr" desc="Definitive trip">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhA" desc="Op.ct. A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhB" desc="Op.ct. B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCntPhC" desc="Op.ct. C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARsA" desc="ΣIA Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsB" desc="ΣIB Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SumSwARsC" desc="ΣIC Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="SwAphsA" desc="Break.-current phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsB" desc="Break.-current phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwAphsC" desc="Break.-current phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwANeut" desc="Break. current 3I0/IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsA" desc="Break. voltage phs A">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsB" desc="Break. voltage phs B">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SwVphsC" desc="Break. voltage phs C">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="CBOpnHrs" desc="CB open hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="OpHrs" desc="Operating hours">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>h</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AnnBrkVal" desc="Indicat. of breaking values">
							<DAI name="setVal">
								<Val>always</Val>
							</DAI>
						</DOI>
						<DOI name="BbpBlockDO" desc="BBP trip relays blocked">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NoTrpRelBi" desc="no release of trip cmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="1" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs A">
						<Private type="Siemens-MasterId">737b8ef8-a5c7-467f-b001-89087fd5c189</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="2" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs B">
						<Private type="Siemens-MasterId">08996cda-79d4-4804-884b-cb6678ae66fe</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="XCBR" inst="3" lnType="SIPROTEC5_LNType_XCBR_1pol_PhsX" desc="CB phs C">
						<Private type="Siemens-MasterId">ee25ab45-8711-4b26-beb1-b2e5ef43df90</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="GAPC" inst="2" lnType="SIPROTEC5_1008" desc="Manual close">
						<Private type="Siemens-MasterId">aa659eb0-68d6-4af8-9ae2-ea4aacddc8c5</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block manual close">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Input" desc="&gt;Input">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Detected" desc="Detected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ActionTmms" desc="Action time">
							<DAI name="setVal">
								<Val>300</Val>
							</DAI>
							<DAI name="minVal">
								<Val>10</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
						<DOI name="CbOpDrpDel" desc="CB open dropout delay">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>60000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1005" desc="Reset LED Group">
						<Private type="Siemens-MasterId">b7495801-e506-4cf3-8dbe-d4f045e0c2fa</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1009" desc="Control">
						<Private type="Siemens-MasterId">a5bbf2be-6dd0-42a1-b03c-21b8c2abb614</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1010" desc="Interlocking">
						<Private type="Siemens-MasterId">68790e50-4d98-4252-99ed-fec4befd5ac4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="CBT_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_CBT_1pol" desc="CB test">
						<Private type="Siemens-MasterId">4b537f1e-5c5a-4ae8-9939-fb4f7b7030da</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="StrTst3p" desc="3-pole open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsA" desc="Pole A open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsB" desc="Pole B open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="StrTstPhsC" desc="Pole C open-close">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>5300</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="TstExec" desc="Test execution">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstTr" desc="Trip command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCls" desc="Close command issued">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TstCnc" desc="Test canceled">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="CB_TIE_FdOMV" inst="CB2_Fundamental">
					<Private type="Siemens-MasterId">22b49537-f256-4a73-ba25-4672b55b8876</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2_Fundamental/LLN0/LLN0">
						<Private type="Siemens-MasterId">c9f54cdc-1de9-446a-8666-69c89c58bc7b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@CB2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="FPRE_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1011" desc="Fundam">
						<Private type="Siemens-MasterId">4bb09c52-6854-4f27-b7bc-b3a0dde0fa8f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-12 16:33:28</Val>
							</DAI>
						</DOI>
						<DOI name="PPV" desc="Vpp">
							<SDI name="phsAB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsBC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsCA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
									<DAI name="multiplier">
										<Val>k</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>V</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>20000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="res" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>A</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>100000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ClcMth" desc="Calculation method">
							<DAI name="setVal">
								<Val>RMS_FUNDAMENTAL</Val>
							</DAI>
						</DOI>
						<DOI name="VneutC" desc="VN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="AneutC" desc="IN">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>10000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Dc1" inst="Dc1">
					<Private type="Siemens-MasterId">f5afddca-5bea-4d9b-b3e2-12cd8b5f8e85</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Dc1/LLN0/LLN0">
						<Private type="Siemens-MasterId">965b923e-43fd-4190-adbb-dde3f61577ac</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="CSWI" inst="1" lnType="SIPROTEC5_1009" desc="Control">
						<Private type="Siemens-MasterId">df34d94c-dc38-47ad-804f-de2a5e564e9e</Private>
						<Private type="Siemens-LN-Dependency" />
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Cmd. with feedback">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>sbo-with-enhanced-security</Val>
							</DAI>
							<DAI name="sboTimeout">
								<Val>30000</Val>
							</DAI>
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
							<DAI name="SBO" valKind="Conf" />
							<SDI name="SBOw">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
							<SDI name="Cancel">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="LocKey" desc="Sw.author. key switch">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocSta" desc="Switching auth. station">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="ctlModel">
								<Val>status-only</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthChk" desc="Check switching authority">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="NomEqActl" desc="Check if pos. is reached">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="DblActBlk" desc="Check double activat. blk.">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="BlkByProt" desc="Check blk. by protection">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="OwnSwAuth" desc="Swi.dev. related sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="EnaAuthID" desc="Specific sw. authorities">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
						<DOI name="AuthIDLev" desc="Specific sw.auth. valid for">
							<DAI name="setVal" valKind="Conf">
								<Val>station/remote</Val>
							</DAI>
						</DOI>
						<DOI name="NumAuthID" desc="Num. of specific sw.auth.">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>5</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MltAuthID" desc="Multiple specific sw.auth.">
							<DAI name="setVal">
								<Val>false</Val>
							</DAI>
						</DOI>
						<DOI name="SwAuthID1" desc="Ident. sw.auth. 1" />
						<DOI name="SwAuthID2" desc="Ident. sw.auth. 2" />
						<DOI name="SwAuthID3" desc="Ident. sw.auth. 3" />
						<DOI name="SwAuthID4" desc="Ident. sw.auth. 4" />
						<DOI name="SwAuthID5" desc="Ident. sw.auth. 5" />
						<DOI name="SwAuth" desc="Switching authority">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwMod" desc="Switching mode">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwAuthEna1" desc="Enable sw. auth. 1">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna2" desc="Enable sw. auth. 2">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna3" desc="Enable sw. auth. 3">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna4" desc="Enable sw. auth. 4">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="SwAuthEna5" desc="Enable sw. auth. 5">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>1000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="CILO" inst="1" lnType="SIPROTEC5_1010" desc="Interlocking">
						<Private type="Siemens-MasterId">8c473f2f-7bc1-4512-9408-324245e17f2d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="EnaOpn" desc="&gt;Enable opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaCls" desc="&gt;Enable closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaOpnFix" desc="&gt;Enable opening(fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EnaClsFix" desc="&gt;Enable closing (fixed)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="XSWI" inst="1" lnType="SIPROTEC5_LNType_XSWI_Ctl" desc="Disconnector">
						<Private type="Siemens-MasterId">ca7c1eb0-1635-4c35-a5e6-59ef07714635</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>10000</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SwTyp" desc="Switching-device type">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SetOpCnt" desc="Set operation counter">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="maxVal">
								<Val>999999999</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="AqBlk" desc="&gt;Acquisition blocking">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsSwStat" desc="&gt;Reset switch statist.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RsAqBlkSub" desc="&gt;Reset AcqBlk&amp;Subst">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="OpnCmd" desc="Open command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ClsCmd" desc="Close command">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="CmdActv" desc="Command active">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet" inst="Mod1">
					<Private type="Siemens-MasterId">c752ab73-c025-4771-a36a-78a436903d53</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1/LLN0/LLN0">
						<Private type="Siemens-MasterId">c97b4293-c09a-4358-825c-36da7c633a73</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="J:Onboard Ethernet_Chan.1" inst="Mod1_Channel1">
					<Private type="Siemens-MasterId">711c265b-7e43-456c-952b-7e533e59647b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod1_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">5cef367a-fb15-482e-a523-a25b1b1e7dcb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod1</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO" inst="Mod2">
					<Private type="Siemens-MasterId">228db6e5-4c5a-4772-a4fd-26c6f69e1ab5</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2/LLN0/LLN0">
						<Private type="Siemens-MasterId">23f78795-d86e-4622-b697-94a95da5964e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_Chan.1" inst="Mod2_Channel1">
					<Private type="Siemens-MasterId">dae17d6f-96a8-4950-9a54-d8be31d4b1df</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_Channel1/LLN0/LLN0">
						<Private type="Siemens-MasterId">30fd680c-ebb2-4594-b60c-f7d7a8544227</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="Line_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PRP" desc="Line Mode">
						<Private type="Siemens-MasterId">d46418ba-68db-478f-9222-e8127db6865e</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RedChLiv" desc="Redund. Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_61850" desc="IEC 61850-8-1">
						<Private type="Siemens-MasterId">a6fba0c0-de17-488c-b719-356dc8d2fdba</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:47</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="MQTTChLiv" desc="MQTT Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="PBMU_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_PI" desc="9-2 Merg.unit">
						<Private type="Siemens-MasterId">efeaf805-47a4-44da-9f5e-7bb30fa4c78e</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:29:23</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="IEEE1588_" lnClass="LCCH" inst="1" lnType="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" desc="IEEE 1588">
						<Private type="Siemens-MasterId">bd33bb5d-5161-4753-8bf3-47b7edd24254</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:29:23</Val>
							</DAI>
						</DOI>
						<DOI name="ChLiv" desc="Channel Live">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DomainNum" desc="Domain number">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>255</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="ClockType" desc="Clock type">
							<DAI name="setVal">
								<Val>Ordinary Clock</Val>
							</DAI>
						</DOI>
						<DOI name="PTPProfile" desc="Profile">
							<DAI name="setVal">
								<Val>IEC 61850-9-3:2016</Val>
							</DAI>
						</DOI>
						<DOI name="Slave" desc="Slave only">
							<DAI name="setVal">
								<Val>true</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="F:ETH-BD-2FO_MU 1" inst="Mod2_MU1">
					<Private type="Siemens-MasterId">22b80b68-8f76-4be7-8aa6-bab997342fe3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Mod2_MU1/LLN0/LLN0">
						<Private type="Siemens-MasterId">93c6ace6-1dad-4823-85c0-21cac6e42421</Private>
						<DataSet name="PhsMeas1">
							<Private type="Siemens-GUID">5f09c9e7-aeff-4ba7-a779-d662c4b03ba5</Private>
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01A" lnClass="TCTR" lnInst="1" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01B" lnClass="TCTR" lnInst="2" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01C" lnClass="TCTR" lnInst="3" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="I01N" lnClass="TCTR" lnInst="4" doName="AmpSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01A" lnClass="TVTR" lnInst="1" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01B" lnClass="TVTR" lnInst="2" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01C" lnClass="TVTR" lnInst="3" doName="VolSv" daName="q" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="instMag.i" fc="MX" />
							<FCDA ldInst="Mod2_MU1" prefix="U01N" lnClass="TVTR" lnInst="4" doName="VolSv" daName="q" fc="MX" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Mod2</Val>
							</DAI>
						</DOI>
						<SampledValueControl datSet="PhsMeas1" confRev="1" smvID="MU1Mod2MU103" multicast="true" smpRate="80" nofASDU="1" smpMod="SmpPerPeriod" name="MSVCB01">
							<IEDName apRef="N">B06_5L26_R26_F003</IEDName>
							<SmvOpts refreshTime="false" sampleSynchronized="true" sampleRate="false" dataSet="false" security="false" synchSourceId="false" />
						</SampledValueControl>
					</LN0>
					<LN prefix="" lnClass="LPHD" inst="1" lnType="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" desc="Device MU">
						<Private type="Siemens-MasterId">9cb81c8b-c6c4-4a31-8dfe-82ffdcbb150f</Private>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:29:23</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="PhyNam" desc="Physical device name">
							<DAI name="vendor">
								<Val>SIEMENS</Val>
							</DAI>
						</DOI>
						<DOI name="PhyHealth" desc="Physical health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Proxy" desc="Proxy">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamVariant" desc="NamVariant">
							<DAI name="val">
								<Val>F4000S1I4U4;F4000S1I8U4;F4000S1I0U8;F4000S1I4U0;F4800S1I4U4;F4800S1I8U4;F4800S1I0U8;F4800S1I4U0;F4800S2I4U4;F4800S2I8U4;F4800S2I0U8;F12800S8I4U4;F12800S8I8U4;F12800S8I0U8;F15360S8I4U4;F15369S8I8U4;F15360S8I0U8;</Val>
							</DAI>
						</DOI>
						<DOI name="NamHzRtg" desc="NamHzRtg">
							<DAI name="val">
								<Val>50;60</Val>
							</DAI>
						</DOI>
						<DOI name="NamHoldRtg" desc="NamHoldRtg">
							<DAI name="val">
								<Val>0-3600</Val>
							</DAI>
						</DOI>
						<DOI name="NamMaxDlRtg" desc="NamMaxDlRtg">
							<DAI name="val">
								<Val>900</Val>
							</DAI>
						</DOI>
						<DOI name="MaxDl" desc="Max.delay time of samples">
							<DAI name="setVal">
								<Val>900</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>µ</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I01A" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">697d0223-6193-4dbf-9186-662b9b332dc0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01B" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">9d62a204-98d1-4e18-a7b6-b64f692a75bf</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01C" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">f29778db-6997-4695-b528-7fd44634e4b2</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="I01N" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">a9176c89-0952-48a4-827f-a75938cc1b51</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01A" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">c6621741-a4ca-470a-9f9f-a991b386d0c0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01B" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">862f3f0c-e38b-4ce0-b099-75172d03d522</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01C" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">f2c299c8-2911-40cf-b9df-21407a082e7f</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U01N" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">283807ac-2698-4203-a433-dacaa5a9dd56</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 21:41:43</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">fa38a768-cb87-407f-a65a-7134a8e64e16</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0/LLN0">
						<Private type="Siemens-MasterId">0d1994c0-ee9c-47d6-a062-adeac7a4fd93</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" desc="General">
						<Private type="Siemens-MasterId">ead143ec-cf22-4f91-8d62-713753f375ea</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="PhaseRev" desc="&gt;Phs-rotation reversal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="InvPhases" desc="&gt;Invert Phases">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="PhsSeq" desc="Phase sequence">
							<DAI name="setVal">
								<Val>ABC</Val>
							</DAI>
						</DOI>
						<DOI name="PhRevABC" desc="Phase sequence ABC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhRevACB" desc="Phase sequence ACB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FOutOfRg" desc="Freq.out of oper.range">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">da929f6b-8583-4406-bac9-e1551866ad8d</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">4747c3fe-afb6-4e66-8e4f-9a1618aa7eff</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 17:26:03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
						<Private type="Siemens-MasterId">5807bc3e-9a7d-48ac-8cb7-7c06d1256565</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="DisSet" desc="&gt;Disconnection on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DisReset" desc="&gt;Disconnection off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="InvPhABCur" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCCur" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACCur" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateBi" desc="Disconnection via BI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateCmd" desc="Disconnect. via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_1013" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">8371b238-61fb-48f2-9a94-0089dd7926e0</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetBW" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABWsus" desc="Phs A BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBWsus" desc="Phs B BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBWsus" desc="Phs C BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABW" desc="Phase A broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBW" desc="Phase B broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBW" desc="Phase C broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BWsus" desc="Broken wire suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BrokenWire" desc="Broken wire confirmed">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta value for autoblock">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_1014" desc="Supv. balan. I">
						<Private type="Siemens-MasterId">d6c9fe6b-7878-4b0a-a880-b08321632830</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_1015" desc="Supv. ph.seq.I">
						<Private type="Siemens-MasterId">956efaff-daf9-483d-8004-19643ee02ef8</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_1016" desc="Supv. sum I">
						<Private type="Siemens-MasterId">e4adc9cc-aa53-4efa-8a0d-068435bb7c0d</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_1017" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">1ea8074b-cab5-4849-8f05-a9ec38b8af99</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPV3p1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">f5473413-1056-4d61-b411-9c97f06c2294</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">176c27a2-df47-4a7a-a83c-bc80d03eb759</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-08-05 17:26:03</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">a06ce42c-84a7-4723-852c-e4f2d06cc4f7</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd volt. + VN</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCVol" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACVol" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_1014" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">4f9f3917-c79e-4297-8d13-266a8887c4dc</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>200</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_1018" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">685114da-f486-4251-9437-2517f369a14c</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_1019" desc="Supv. sum V">
						<Private type="Siemens-MasterId">487c826f-8b11-4e34-b029-f51ddebc638c</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_1020" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">1f5f829c-6ae8-4a66-8c28-4b9acbd53b32</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">3113a9f7-c4b1-464d-959e-0068bf002b88</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0/LLN0">
						<Private type="Siemens-MasterId">52fe34db-5afb-42b2-a620-00321bff9244</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">6b517deb-fa68-40b3-8117-a8a861d2a31a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_GroundFaultLog" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">cea99fb9-f31b-4d45-a2f6-1f1ef1327112</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="GflNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GflFull" desc="Ground-fault log is full">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">75d5dd9a-851c-413c-8193-4cd782cb1fca</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0/LLN0">
						<Private type="Siemens-MasterId">f0abddbb-492f-4c3a-a04a-9746471257b8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_RECORDING" desc="General">
						<Private type="Siemens-MasterId">d470d329-e7cc-4ba7-9b65-2b396db73023</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_1021" desc="Control">
						<Private type="Siemens-MasterId">2e457053-ba0f-4570-b4bf-9c57d9d11faf</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemRs" desc="Reset memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="RcdMade" desc="Record made">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RcdStr" desc="Recording started">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PreTmms" desc="Pre-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Post-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="StrExt" desc="&gt;External start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ManTrg" desc="&gt;Manual start">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="RcdStart" desc="Fault recording">
							<DAI name="setVal">
								<Val>Start with pickup</Val>
							</DAI>
						</DOI>
						<DOI name="RcdStore" desc="Storage">
							<DAI name="setVal">
								<Val>Store without release</Val>
							</DAI>
						</DOI>
						<DOI name="MaxTmms" desc="Maximum record time">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI name="ManTmms" desc="Manual record time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>200</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>80000</Val>
							</DAI>
						</DOI>
						<DOI name="SmpRate" desc="Sampling frequency">
							<DAI name="setVal">
								<Val>2 kHz</Val>
							</DAI>
						</DOI>
						<DOI name="CalcINChl" desc="Cal.zero.seq.cur.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="CalcVNChl" desc="Cal.zero seq.volt.channel">
							<DAI name="setVal">
								<Val>No</Val>
							</DAI>
						</DOI>
						<DOI name="FltLogFull" desc="Fault log is full">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="User_MU" inst="UD1">
					<Private type="Siemens-MasterId">53f8dbcd-9424-461b-880d-8771ea3dfff9</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1050" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">c416dee5-fd87-4975-b587-9ee5f701aa5d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-06 14:06:48</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripOpnCmd" desc="RxTripOpnCmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdA" desc="RxTripCmdA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdB" desc="RxTripCmdB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdC" desc="RxTripCmdC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIE3P" desc="RxTripTIE3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEA" desc="RxTripTIEA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEB" desc="RxTripTIEB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEC" desc="RxTripTIEC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdBS" desc="RxCloseCmdBS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdTE" desc="RxCloseCmdTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxTripOpnCmd" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="stVal" intAddr="RxTripOpnCmd;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripOpnCmd" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="q" intAddr="RxTripOpnCmd;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdA" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="stVal" intAddr="RxTripCmdA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdA" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="q" intAddr="RxTripCmdA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdA" intAddr="RxTripCmdA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdB" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="stVal" intAddr="RxTripCmdB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdB" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="q" intAddr="RxTripCmdB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdB" intAddr="RxTripCmdB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdC" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="stVal" intAddr="RxTripCmdC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdC" iedName="B06_5L26_R26_F003" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="q" intAddr="RxTripCmdC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdC" intAddr="RxTripCmdC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIE3P" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="stVal" intAddr="RxTripTIE3P;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIE3P" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="q" intAddr="RxTripTIE3P;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIE3P" intAddr="RxTripTIE3P;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEA" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="stVal" intAddr="RxTripTIEA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEA" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="q" intAddr="RxTripTIEA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEA" intAddr="RxTripTIEA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEB" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="stVal" intAddr="RxTripTIEB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEB" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="q" intAddr="RxTripTIEB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEB" intAddr="RxTripTIEB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEC" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="stVal" intAddr="RxTripTIEC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEC" iedName="B06_5L26_R26_F003" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="q" intAddr="RxTripTIEC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEC" intAddr="RxTripTIEC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdBS" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="stVal" intAddr="RxCloseCmdBS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdBS" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="q" intAddr="RxCloseCmdBS;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdBS" intAddr="RxCloseCmdBS;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdTE" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="stVal" intAddr="RxCloseCmdTE;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdTE" iedName="B06_5L26_R26_F003" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="q" intAddr="RxCloseCmdTE;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" />
							<ExtRef desc="RxCloseCmdTE" intAddr="RxCloseCmdTE;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_1005" desc="Reset LED Group">
						<Private type="Siemens-MasterId">4056d883-f8cf-49bd-b7e3-97474ccdc80f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-06 14:06:48</Val>
							</DAI>
						</DOI>
						<DOI name="ResetIn" desc="&gt;LED reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LedTstOut" desc="LED have been reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ResetCtl" desc="Reset LEDs">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1022" desc="Position_CB">
						<Private type="Siemens-MasterId">fe57334a-d1e3-4125-aee0-9790e8caa417</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-25 21:13:41</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="CBBusPosA" desc="CB_BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosB" desc="CB_BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosC" desc="CB_BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosA" desc="CB_TIE_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosB" desc="CB_TIE_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosC" desc="CB_TIE_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="B06_5L26_R26_F003" name="B06_5L26_R26_F003" type="7SL87" manufacturer="SIEMENS" configVersion="V08.30.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
		<Private type="Siemens-MasterId">4fdbaa36-2700-47c1-bdc2-580bea4128f1</Private>
		<Private type="Siemens-s7ManagerName">B06_5L26_R26_F003</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">7SL87-DAAA-AA0-0AAAA0-AW1111-12111B-BADAAB-DAAAC0-CB1BA1-BB1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">7Sx87_Basic_1_3pol</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">83006</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.30.06</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">4fdbaa36-2700-47c1-bdc2-580bea4128f1</Private>
		<Private type="Siemens-ModifiedDate">08/17/2021 14:30:38</Private>
		<Private type="Siemens-ModificationCounter">72</Private>
		<Services nameLength="64">
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" modify="true" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<SupSubscription maxGo="0" maxSv="60" />
			<ValueHandling setToRO="false" />
		</Services>
		<AccessPoint desc="Port N" name="N" router="false" clock="false">
			<ServerAt apName="E" />
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="true" supportsLdName="true" maxGOOSE="128" maxSMV="32" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
		<AccessPoint desc="Port E" name="E" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="BUS" inst="CB1">
					<Private type="Siemens-MasterId">e7e9dfd1-0d21-40cf-ab8a-7659fa5f8efe</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a3d8a4f0-04d1-4aa2-8d0f-ac7107d94e76</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">64ba8e264aea4e96b035904ac8dd833c</Private>
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="q" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="q" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="q" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="stVal" fc="ST" />
							<FCDA ldInst="CB1" prefix="" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="q" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="stVal" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="q" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="stVal" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="q" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="stVal" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="q" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="q" fc="ST" />
							<FCDA ldInst="CB2" prefix="" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="340001" type="GOOSE" appID="B06_5L26_R26_F003/CB1/LLN0/DataSet_Trip_CB_BUS" name="Control_DataSet">
							<IEDName apRef="F">MU1</IEDName>
						</GSEControl>
					</LN0>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_1pol_Ctl" desc="Circuit break.">
						<Private type="Siemens-MasterId">3a7a2828-1854-454e-a360-02ca717c471d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-09-25 20:17:57</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EEHealth" desc="External health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdA" desc="Trip only pole A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdB" desc="Trip only pole B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdC" desc="Trip only pole C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="TIE" inst="CB2">
					<Private type="Siemens-MasterId">f0e06390-1418-4baa-83d9-e48bdeb1bc14</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="CB2/LLN0/LLN0">
						<Private type="Siemens-MasterId">7811fb86-85d1-46a6-9c72-a574cf5ad4ec</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="XCBR" inst="4" lnType="SIPROTEC5_LNType_XCBR_1pol_Ctl_1" desc="Circuit break.">
						<Private type="Siemens-MasterId">ed3618d6-a8b1-4f1a-8cbe-d0ce23629247</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
						</DOI>
						<DOI name="Loc" desc="Switching auth. local">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="EEHealth" desc="External health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OpCnt" desc="Op.ct.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Pos" desc="Position 3-pole">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="stSeld" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
							<SDI name="pulseConfig">
								<DAI name="cmdQual">
									<Val>pulse</Val>
								</DAI>
								<DAI name="onDur">
									<Val>100</Val>
								</DAI>
								<DAI name="offDur">
									<Val>0</Val>
								</DAI>
								<DAI name="numPls">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BlkOpn" desc="Block opening">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BlkCls" desc="Block closing">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SumSwARs" desc="ΣI Brk.">
							<DAI name="actVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<DAI name="pulsQty">
								<Val>0.001</Val>
							</DAI>
						</DOI>
						<DOI name="POWCap" desc="PoW capability">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripOpnCmd" desc="Trip/open cmd. 3-pole">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdA" desc="Trip only pole A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdB" desc="Trip only pole B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripCmdC" desc="Trip only pole C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TripTIE3P" desc="Trip_CB_TIE_3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripTIEA" desc="Trip_CB_TIE_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripTIEB" desc="Trip_CB_TIE_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripTIEC" desc="Trip_CB_TIE_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="User" inst="UD1">
					<Private type="Siemens-MasterId">3a585948-1098-402b-81e5-29230ca6c765</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">71023559-078a-4b16-bf8d-f95aaafa5802</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_1026" desc="Signal Diametro">
						<Private type="Siemens-MasterId">72171910-7eae-47a1-9c0b-45e64f9244eb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2020-12-11 09:18:12</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="ISOL_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="ISOL_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="CUT_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="CUT_T_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="CUT_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="5RN_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosA" desc="BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosB" desc="BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosC" desc="BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="RxCBBusPosA" desc="RxCBBusPosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosB" desc="RxCBBusPosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosC" desc="RxCBBusPosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosA" desc="RxCBTiePosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosB" desc="RxCBTiePosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosC" desc="RxCBTiePosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="CloseCmdBUS" desc="Close_Cmd_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CloseCmdTIE" desc="Close_Cmd_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<Inputs>
							<ExtRef desc="RxCBBusPosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" intAddr="RxCBBusPosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" intAddr="RxCBBusPosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosA" intAddr="RxCBBusPosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBBusPosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" intAddr="RxCBBusPosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" intAddr="RxCBBusPosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosB" intAddr="RxCBBusPosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBBusPosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" intAddr="RxCBBusPosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBBusPosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" intAddr="RxCBBusPosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBBusPosC" intAddr="RxCBBusPosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" intAddr="RxCBTiePosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosA" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" intAddr="RxCBTiePosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosA" intAddr="RxCBTiePosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" intAddr="RxCBTiePosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosB" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" intAddr="RxCBTiePosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosB" intAddr="RxCBTiePosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" intAddr="RxCBTiePosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosC" iedName="MU1" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" intAddr="RxCBTiePosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosC" intAddr="RxCBTiePosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
				</LDevice>
			</Server>
			<Services>
				<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
					<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
				</ClientServices>
				<DynAssociation max="6" />
				<DynDataSet max="30" maxAttributes="60" />
				<FileHandling />
				<ValueHandling setToRO="false" />
				<RedProt hsr="true" prp="true" rstp="true" />
				<CommProt ipv6="false" />
			</Services>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PI" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1000" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ProtOnOff" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="FnctLO" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="LedTstStrt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FloOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FloOff" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SGChoiceB1" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SGChoiceB2" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SGChoiceB3" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LightOn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="HealthDev" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FloCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FloState" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ActiveSG" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FunInTest" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ResCmpFmt" type="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="EnTestMod" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RelBoOnTst" type="SIPROTEC5_DOType_SPG_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ResvTms" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1001" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GoStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SvStop" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LifeCon" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BatFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClkFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ErrMeasT" type="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ErrComp" type="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ErrOffset" type="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DigsiAct" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SimuMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CommMode" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ErrMemory" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AuxPwrFail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PSModFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PSModOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PSAuxPwrFail" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PSAuxPwrOK" type="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PSModFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PSAuxFailSps" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Logon" type="SIPROTEC5_DOType_ENS_Login_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CybSecEvt" type="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MsgLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ChtBlk" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FlshDskHth" type="SIPROTEC5_DOType_ENS_Health_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1002" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrIndIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="GrWrnIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="GrAlmIn" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1003" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
			<DO name="ClkSetMan" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmOfsDT" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DateFormat" type="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1004" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmSynErr" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LeapSecond" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Sync" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FltTmSyn" type="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TmSrc1Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmSrc1Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmSrc1Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmSrc2Std" type="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmSrc2Port" type="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmSrc2Ch" type="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmZnTmSrc1" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TmZnTmSrc2" type="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1005" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ResetIn" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LedTstOut" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ResetCtl" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_FGBreaker_1pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ARtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRtgObj" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PoleOpenA" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="OnePhOp" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpModeRBRF" type="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1006" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Trip3pCoup" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TrpBbpDiff" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TrpBbpBFP" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TrpBbpExt" type="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Trip2phFlt" type="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="Set3pCoup" type="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="ResetTrip" type="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1007" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="SetOpCntA" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SetOpCntB" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SetOpCntC" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SetOpnHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SetOpHrs" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SetSwASumA" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SetSwASumB" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SetSwASumC" type="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Rdy" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripRelViaBi" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpnCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpnCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpnCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClsCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClsCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClsCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AlmSupp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DefTr" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpCntPhA" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpCntPhB" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpCntPhC" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SumSwARsA" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SumSwARsB" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SumSwARsC" type="SIPROTEC5_DOType_BCR_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwAphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwAphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwAphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwANeut" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwVphsA" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwVphsB" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SwVphsC" type="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBOpnHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="OpHrs" type="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AnnBrkVal" type="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BbpBlockDO" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="NoTrpRelBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1008" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Input" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Detected" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ActionTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CbOpDrpDel" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1009" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="SwAuthChk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="NomEqActl" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DblActBlk" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BlkByProt" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OwnSwAuth" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="EnaAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AuthIDLev" type="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="NumAuthID" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MltAuthID" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID1" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID2" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID3" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID4" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthID5" type="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuth" type="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwMod" type="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna1" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna2" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna3" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna4" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="SwAuthEna5" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1010" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EnaOpnFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="EnaClsFix" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_CBT_1pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="StrTst3p" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="StrTstPhsA" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="StrTstPhsB" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="StrTstPhsC" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="TstExec" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TstTr" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TstCls" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TstCnc" type="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1011" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AneutC" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XSWI_Ctl" lnClass="XSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SwTyp" type="SIPROTEC5_DOType_ENS_SwitchType_V08.30.06_V07.90.00" />
			<DO name="SetOpCnt" type="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AqBlk" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RsSwStat" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RsAqBlkSub" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="OpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ClsCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CmdActv" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_61850" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="MQTTChLiv" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_IEEE1588HiAcc" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="DomainNum" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ClockType" type="SIPROTEC5_DOType_ENG_TextList_1588_ClockType_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PTPProfile" type="SIPROTEC5_DOType_ENG_TextList_1588_PTPProfile_with_dataNs_V08.30.06_V08.20.00" />
			<DO name="Slave" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD_LD_PBMergingUnit" lnClass="LPHD">
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="NamVariant" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamHzRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamHoldRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamMaxDlRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="MaxDl" type="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_PowerSystem" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PhaseRev" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="InvPhases" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PhsSeq" type="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhRevABC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhRevACB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FOutOfRg" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1013" lnClass="SBWI">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1014" lnClass="SSYM">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1015" lnClass="SPSQ">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1016" lnClass="SSUM">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1017" lnClass="SADC">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1018" lnClass="SPSQ">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1019" lnClass="SSUM">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1020" lnClass="SFFM">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RECORDING" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_GroundFaultLog" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="GflNum" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="GflFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1021" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="StrExt" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ManTrg" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RcdStart" type="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RcdStore" type="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ManTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SmpRate" type="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CalcINChl" type="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CalcVNChl" type="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FltLogFull" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="CBBusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl_1" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripTIE3P" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxCBBusPosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CloseCmdBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CloseCmdTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1050" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
			<DO name="RxTripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIE3P" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdBS" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdTE" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_with_dataNs_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSG_ASCII_edit_with_dataNs_V08.30.06_V07.90.00" cdc="VSG">
			<DA fc="SE" name="setVal" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_SwitchingAuthority_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" type="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResCmpFmt_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResCmpFmt_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_dupd_with_dataNs_V08.30.06_V07.90.00" cdc="INS">
			<DA dupd="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingMode_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingMode_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchingAuthority_LocalDigsiStationRemote_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_CyberSecEvent_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Login_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_Login_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrOffset_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrOffset_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrComp_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrComp_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_ErrMeasT_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_ErrMeasT_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_DateFormat_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DateFormat_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_INT32_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmZnTmSrc_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmZnTmSrc_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcCh_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcCh_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Ports_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Ports_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TmSrcStd_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmSrcStd_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_OpModeRBRF_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_OpModeRBRF_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ResetTrip_edit_and_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ResetTrip_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_3poleCoupling_edit_and_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_3poleCoupling_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trip2phFault_edit_and_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trip2phFault_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_with_dataNs_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Always_WithTrip_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Always_WithTrip_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_with_dataNs_V08.30.06_V08.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_dupd_with_dataNs_V08.30.06_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dupd="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_with_dataNs_V08.30.06_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_APC_FLOAT32_controllable_with_dataNs_V08.30.06_V08.00.00" cdc="APC">
			<DA fc="MX" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="MX" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="MX" name="mxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="MX" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Analog_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Analog_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_INC_controllable_with_dataNs_V08.30.06_V07.90.00" cdc="INC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_INT32_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_Advanced_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_Advanced_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCnc_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCnc_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstCls_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstCls_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstTr_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstTr_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CBT_TstExec_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CBT_TstExec_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_SwitchType_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_EnType_SwitchType_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_1588_PTPProfile_with_dataNs_V08.30.06_V08.20.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_1588_PTPProfile_V08.30.06_V08.20.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_1588_ClockType_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_1588_ClockType_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PhsSeq_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PhaseSequence_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Test_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Behavior_Test_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcVNChannel_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcVNChannel_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CalcINChannel_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CalcINChannel_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SmpRate_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SmpRate_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStore_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStore_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_RcdStart_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_RcdStart_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="Set">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_V08.30.06_V07.90.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_readOnly_V08.30.06_V07.90.00">
			<BDA name="i" bType="INT32" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Analog_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Analog_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_INT32_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="INT32" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00">
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">3</EnumVal>
			<EnumVal ord="3">5</EnumVal>
			<EnumVal ord="4">6</EnumVal>
			<EnumVal ord="5">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SpecificSwitchingAuthorityLevel_V08.30.06_V07.90.00">
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResCmpFmt_V08.30.06_V07.90.00">
			<EnumVal ord="0">RERL_XEXL</EnumVal>
			<EnumVal ord="1">K0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingMode_V08.30.06_V07.90.00">
			<EnumVal ord="0">not relevant</EnumVal>
			<EnumVal ord="1">interlocked</EnumVal>
			<EnumVal ord="2">non-interlocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchingAuthority_LocalDigsiStationRemote_V08.30.06_V07.90.00">
			<EnumVal ord="0">local</EnumVal>
			<EnumVal ord="1">DIGSI</EnumVal>
			<EnumVal ord="2">local/station</EnumVal>
			<EnumVal ord="3">station</EnumVal>
			<EnumVal ord="4">station/remote</EnumVal>
			<EnumVal ord="5">remote</EnumVal>
			<EnumVal ord="6">local/station/remote</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Login_V08.30.06_V07.90.00">
			<EnumVal ord="0">invalid</EnumVal>
			<EnumVal ord="1">logon blocked</EnumVal>
			<EnumVal ord="2">logon reactivated</EnumVal>
			<EnumVal ord="3">PW change OK</EnumVal>
			<EnumVal ord="4">PW change failed</EnumVal>
			<EnumVal ord="5">logon OK</EnumVal>
			<EnumVal ord="6">logon failed</EnumVal>
			<EnumVal ord="7">activation of connection PW OK</EnumVal>
			<EnumVal ord="8">activation of connection PW failed</EnumVal>
			<EnumVal ord="9">deactivation of connection PW OK</EnumVal>
			<EnumVal ord="10">deactivation of connection PW failed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrOffset_V08.30.06_V07.90.00">
			<EnumVal ord="1">Offset error at board 1 on</EnumVal>
			<EnumVal ord="2">Offset error at board 2 on</EnumVal>
			<EnumVal ord="3">Offset error at board 3 on</EnumVal>
			<EnumVal ord="4">Offset error at board 4 on</EnumVal>
			<EnumVal ord="5">Offset error at board 5 on</EnumVal>
			<EnumVal ord="6">Offset error at board 6 on</EnumVal>
			<EnumVal ord="7">Offset error at board 7 on</EnumVal>
			<EnumVal ord="8">Offset error at board 8 on</EnumVal>
			<EnumVal ord="9">Offset error at board 9 on</EnumVal>
			<EnumVal ord="10">Offset error at board 10 on</EnumVal>
			<EnumVal ord="11">Offset error at board 11 on</EnumVal>
			<EnumVal ord="12">Offset error at board 12 on</EnumVal>
			<EnumVal ord="13">Offset error at board 1 off</EnumVal>
			<EnumVal ord="14">Offset error at board 2 off</EnumVal>
			<EnumVal ord="15">Offset error at board 3 off</EnumVal>
			<EnumVal ord="16">Offset error at board 4 off</EnumVal>
			<EnumVal ord="17">Offset error at board 5 off</EnumVal>
			<EnumVal ord="18">Offset error at board 6 off</EnumVal>
			<EnumVal ord="19">Offset error at board 7 off</EnumVal>
			<EnumVal ord="20">Offset error at board 8 off</EnumVal>
			<EnumVal ord="21">Offset error at board 9 off</EnumVal>
			<EnumVal ord="22">Offset error at board 10 off</EnumVal>
			<EnumVal ord="23">Offset error at board 11 off</EnumVal>
			<EnumVal ord="24">Offset error at board 12 off</EnumVal>
			<EnumVal ord="25">No offset error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrComp_V08.30.06_V07.90.00">
			<EnumVal ord="1">Comp. err. Brd1/Term1</EnumVal>
			<EnumVal ord="2">Comp. err. Brd1/Term2</EnumVal>
			<EnumVal ord="3">Comp. err. Brd2/Term1</EnumVal>
			<EnumVal ord="4">Comp. err. Brd2/Term2</EnumVal>
			<EnumVal ord="5">Comp. err. Brd3/Term1</EnumVal>
			<EnumVal ord="6">Comp. err. Brd3/Term2</EnumVal>
			<EnumVal ord="7">Comp. err. Brd4/Term1</EnumVal>
			<EnumVal ord="8">Comp. err. Brd4/Term2</EnumVal>
			<EnumVal ord="9">Comp. err. Brd5/Term1</EnumVal>
			<EnumVal ord="10">Comp. err. Brd5/Term2</EnumVal>
			<EnumVal ord="11">Comp. err. Brd6/Term1</EnumVal>
			<EnumVal ord="12">Comp. err. Brd6/Term2</EnumVal>
			<EnumVal ord="13">Comp. err. Brd7/Term1</EnumVal>
			<EnumVal ord="14">Comp. err. Brd7/Term2</EnumVal>
			<EnumVal ord="15">Comp. err. Brd8/Term1</EnumVal>
			<EnumVal ord="16">Comp. err. Brd8/Term2</EnumVal>
			<EnumVal ord="17">Comp. err. Brd9/Term1</EnumVal>
			<EnumVal ord="18">Comp. err. Brd9/Term2</EnumVal>
			<EnumVal ord="19">Comp. err. Brd10/Term1</EnumVal>
			<EnumVal ord="20">Comp. err. Brd10/Term2</EnumVal>
			<EnumVal ord="21">Comp. err. Brd11/Term1</EnumVal>
			<EnumVal ord="22">Comp. err. Brd11/Term2</EnumVal>
			<EnumVal ord="23">Comp. err. Brd12/Term1</EnumVal>
			<EnumVal ord="24">Comp. err. Brd12/Term2</EnumVal>
			<EnumVal ord="25">Comp. err. Brd1</EnumVal>
			<EnumVal ord="26">Comp. err. Brd2</EnumVal>
			<EnumVal ord="27">Comp. err. Brd3</EnumVal>
			<EnumVal ord="28">Comp. err. Brd4</EnumVal>
			<EnumVal ord="29">Comp. err. Brd5</EnumVal>
			<EnumVal ord="30">Comp. err. Brd6</EnumVal>
			<EnumVal ord="31">Comp. err. Brd7</EnumVal>
			<EnumVal ord="32">Comp. err. Brd8</EnumVal>
			<EnumVal ord="33">Comp. err. Brd9</EnumVal>
			<EnumVal ord="34">Comp. err. Brd10</EnumVal>
			<EnumVal ord="35">Comp. err. Brd11</EnumVal>
			<EnumVal ord="36">Comp. err. Brd12</EnumVal>
			<EnumVal ord="37">Compensation err. free.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_ErrMeasT_V08.30.06_V07.90.00">
			<EnumVal ord="1">Error Meas. Trans. 1</EnumVal>
			<EnumVal ord="2">Error Meas. Trans. 2</EnumVal>
			<EnumVal ord="3">Error Meas. Trans. 3</EnumVal>
			<EnumVal ord="4">Error Meas. Trans. 4</EnumVal>
			<EnumVal ord="5">Error Meas. Trans. 5</EnumVal>
			<EnumVal ord="6">Meas. Transd. 1..5 no error</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DateFormat_V08.30.06_V07.90.00">
			<EnumVal ord="0">DD.MM.YYYY</EnumVal>
			<EnumVal ord="1">MM/DD/YYYY</EnumVal>
			<EnumVal ord="2">YYYY-MM-DD</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmZnTmSrc_V08.30.06_V07.90.00">
			<EnumVal ord="0">UTC</EnumVal>
			<EnumVal ord="1">local</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcCh_V08.30.06_V07.90.00">
			<EnumVal ord="0">NotUsed</EnumVal>
			<EnumVal ord="1">Ch1</EnumVal>
			<EnumVal ord="2">Ch2</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Ports_V08.30.06_V07.90.00">
			<EnumVal ord="0">PortJ</EnumVal>
			<EnumVal ord="1">PortF</EnumVal>
			<EnumVal ord="2">PortE</EnumVal>
			<EnumVal ord="3">PortP</EnumVal>
			<EnumVal ord="4">PortN</EnumVal>
			<EnumVal ord="5">PortG</EnumVal>
			<EnumVal ord="6">NotUsed</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcStd_V08.30.06_V07.90.00">
			<EnumVal ord="0">none</EnumVal>
			<EnumVal ord="1">PPM</EnumVal>
			<EnumVal ord="2">IRIGB</EnumVal>
			<EnumVal ord="3">DCF77</EnumVal>
			<EnumVal ord="4">Syncbox</EnumVal>
			<EnumVal ord="5">PI</EnumVal>
			<EnumVal ord="6">SNTP</EnumVal>
			<EnumVal ord="7">T103</EnumVal>
			<EnumVal ord="8">Profibus</EnumVal>
			<EnumVal ord="9">Modbus</EnumVal>
			<EnumVal ord="10">DNP3</EnumVal>
			<EnumVal ord="11">IEEE1588</EnumVal>
			<EnumVal ord="12">T104</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_OpModeRBRF_V08.30.06_V07.90.00">
			<EnumVal ord="1">unbalancing</EnumVal>
			<EnumVal ord="2">I&gt; query</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ResetTrip_V08.30.06_V07.90.00">
			<EnumVal ord="0">accelarated</EnumVal>
			<EnumVal ord="1">safe</EnumVal>
			<EnumVal ord="2">directly</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_3poleCoupling_V08.30.06_V07.90.00">
			<EnumVal ord="0">with pickup</EnumVal>
			<EnumVal ord="1">with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trip2phFault_V08.30.06_V07.90.00">
			<EnumVal ord="0">3-pole</EnumVal>
			<EnumVal ord="1">1-pole, leading phase</EnumVal>
			<EnumVal ord="2">1-pole, lagging phase</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Always_WithTrip_V08.30.06_V07.90.00">
			<EnumVal ord="0">with trip</EnumVal>
			<EnumVal ord="1">always</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_Advanced_V08.30.06_V07.90.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
			<EnumVal ord="2">Advanced</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCnc_V08.30.06_V07.90.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Fault occurred</EnumVal>
			<EnumVal ord="2">CB not closed</EnumVal>
			<EnumVal ord="3">CB not ready</EnumVal>
			<EnumVal ord="4">CB stayed closed</EnumVal>
			<EnumVal ord="5">Command</EnumVal>
			<EnumVal ord="6">Current crit.</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstCls_V08.30.06_V07.90.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstTr_V08.30.06_V07.90.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">1-pole phsA</EnumVal>
			<EnumVal ord="2">1-pole phsB</EnumVal>
			<EnumVal ord="3">1-pole phsC</EnumVal>
			<EnumVal ord="4">3-pole</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CBT_TstExec_V08.30.06_V07.90.00">
			<EnumVal ord="0">Inactive</EnumVal>
			<EnumVal ord="1">Started</EnumVal>
			<EnumVal ord="2">Failed</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SwitchType_V08.30.06_V07.90.00">
			<EnumVal ord="1">Load Break</EnumVal>
			<EnumVal ord="2">Disconnector</EnumVal>
			<EnumVal ord="3">Earthing Switch</EnumVal>
			<EnumVal ord="4">High Speed Earthing Switch</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_1588_PTPProfile_V08.30.06_V08.20.00">
			<EnumVal ord="1">IEC 61850-9-3:2016</EnumVal>
			<EnumVal ord="2">IEEE C37.238:2017</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_1588_ClockType_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ordinary Clock</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PhaseSequence_V08.30.06_V07.90.00">
			<EnumVal ord="0">ABC</EnumVal>
			<EnumVal ord="1">ACB</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_Test_V08.30.06_V07.90.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="3">test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcVNChannel_V08.30.06_V07.90.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">V0</EnumVal>
			<EnumVal ord="2">3V0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CalcINChannel_V08.30.06_V07.90.00">
			<EnumVal ord="0">No</EnumVal>
			<EnumVal ord="1">-3I0</EnumVal>
			<EnumVal ord="2">3I0</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SmpRate_V08.30.06_V07.90.00">
			<EnumVal ord="0">8 kHz</EnumVal>
			<EnumVal ord="1">4 kHz</EnumVal>
			<EnumVal ord="2">2 kHz</EnumVal>
			<EnumVal ord="3">1 kHz</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStore_V08.30.06_V07.90.00">
			<EnumVal ord="0">Store without release</EnumVal>
			<EnumVal ord="1">Store with trip</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_RcdStart_V08.30.06_V07.90.00">
			<EnumVal ord="0">Start with pickup</EnumVal>
			<EnumVal ord="1">Start with pickup and AR</EnumVal>
			<EnumVal ord="2">Start with flexible signal</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>