						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="RTRE" inst="1" lnType="SIPROTEC5_1046" desc="Device combin.">
						<Private type="Siemens-MasterId">41f5c518-1994-4e19-87e0-c0595ba503d0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
						<DOI name="DisProtCom" desc="Deact. prot.data interf.">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout">
								<Val>10000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="TopoRecSta" desc="Status of topo. recog.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="TopoConSt" desc="Topology is">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="OTopoType" desc="Devices form">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NbOfDev" desc="Number of detect. dev.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloStat1" desc="Fct. logout device 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FloStat2" desc="Fct. logout device 2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PresOf1" desc="Device 1 available">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PresOf2" desc="Device 2 available">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="LocDevIdx" desc="Local device is device">
							<DAI name="setVal">
								<Val>2</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceId1" desc="Address of device 1">
							<DAI name="setVal">
								<Val>101</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65534</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="DeviceId2" desc="Address of device 2">
							<DAI name="setVal">
								<Val>102</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>65534</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="MinConstBR" desc="Lowest appearing bit rate">
							<DAI name="setVal">
								<Val>2048 kBit/s</Val>
							</DAI>
						</DOI>
						<DOI name="ConstComp" desc="Connection mode">
							<DAI name="setVal">
								<Val>SIP5</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="RTPC" inst="1" lnType="SIPROTEC5_1047" desc="Prot. interf.1">
						<Private type="Siemens-MasterId">b1e26257-c269-4bcd-97dd-56c5adc3afbf</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block stage">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SyncReset" desc="&gt;Sync reset">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="SyncResCtr" desc="Reset synchronization">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MeasReset" desc="Reset measurements">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="PDIStatLo" desc="Status of lay. 1 and 2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PDIStatHi" desc="Status of lay. 3 and 4">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ConDist" desc="Connection broken">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="SendTelNoH" desc="Tx tel/h">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="RecTelNoH" desc="Rx tel/h">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="SendTelNoM" desc="Tx tel/min">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="RecTelNoM" desc="Rx tel/min">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TxErrRateH" desc="Tx err/h">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="RxErrRateH" desc="Rx err/h">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TxErrRateM" desc="Tx err/min">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="RxErrRateM" desc="Rx err/min">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="ExErrRateM" desc="Error rate / min exc.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="ExErrRateH" desc="Error rate / hour exc.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RecAvail" desc="Recept.">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="TrmDlHigh" desc="Time delay exceeded">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DlTmUnsym" desc="Time delay different">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DlTmJmp" desc="Time delay jump">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PISync" desc="PI synchronized">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GpsDTUnsym" desc="PPS: time del. unsym.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GpsRelSync" desc="PI with PPS synchron.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="AvrTrTm" desc="Aver.Δt">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="RecTrTm" desc="Rec. Δt">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="SenTrTm" desc="Sen. Δt">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LostTelNoM" desc="Miss.tel/min">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LostTelNoH" desc="Miss.tel/h">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LostTelNoD" desc="Miss.tel/d">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LostTelNoW" desc="Miss.tel/w">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LonTelGapD" desc="M. loss/d">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="LonTelGapW" desc="M. loss/w">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="TelegrLost" desc="Telegram lost">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>on</Val>
							</DAI>
						</DOI>
						<DOI name="MaxErrRatH" desc="Max. error rate per hour">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxErrRatM" desc="Max. error rate per min">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TDataDist" desc="Disturbance alarm after">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.05</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="TDataFail" desc="Transm. fail. alarm after">
							<SDI name="setMag">
								<DAI name="f">
									<Val>6</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>6</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MaxPmbDlTm" desc="Delay time threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DifSndRcTm" desc="Difference Tx and Rx time">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>s</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>m</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>3</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SyncMod" desc="PPS synchronization">
							<DAI name="setVal">
								<Val>GpsSyncOff</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PDC2_ConMV" inst="PDC2_ConstellMeasVal">
					<Private type="Siemens-MasterId">cad00eb6-4887-4da7-a0b1-99f02aae73c0</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_ConstellMeasVal/LLN0/LLN0">
						<Private type="Siemens-MasterId">5ad484c4-4e2c-4728-ba42-5d904005852d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="PI_" lnClass="MMXU" inst="1" lnType="SIPROTEC5_1048" desc="Meas.val.dev.1">
						<Private type="Siemens-MasterId">42af9045-b68b-4d37-8061-0f06361253a6</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeviceId" desc="Dev.adr.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DeviceIndex" desc="Dev.idx">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Frequency" desc="f">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="StateCB" desc="CB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P1Avail" desc="Availability PI1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P1AvrTrTm" desc="Aver. transm. time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1RecTrTm" desc="Receiving time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1SenTrTm" desc="Send time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1TrPerH" desc="Avail. per hour PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1TrPerM" desc="Avail. per minute PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2Avail" desc="Availability PI2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P2AvrTrTm" desc="Aver. transm. time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2RecTrTm" desc="Receiving time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2SenTrTm" desc="Send time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2TrPerH" desc="Avail. per hour PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2TrPerM" desc="Avail. per minute PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="PI_" lnClass="MMXU" inst="2" lnType="SIPROTEC5_1048" desc="Meas.val.dev.2">
						<Private type="Siemens-MasterId">98a55d95-9f10-4114-bc32-a7ec1c650b36</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
						<DOI name="PhV" desc="Vph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>2000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="A" desc="Iph">
							<SDI name="phsA" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsB" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="phsC" desc="Vpp:AB">
								<DAI name="q" valKind="Conf" />
								<DAI name="t" valKind="Conf" />
								<SDI name="units">
									<DAI name="SIUnit">
										<Val>%</Val>
									</DAI>
								</SDI>
								<DAI name="db">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="DeviceId" desc="Dev.adr.">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="DeviceIndex" desc="Dev.idx">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Frequency" desc="f">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="StateCB" desc="CB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P1Avail" desc="Availability PI1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P1AvrTrTm" desc="Aver. transm. time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1RecTrTm" desc="Receiving time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1SenTrTm" desc="Send time PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1TrPerH" desc="Avail. per hour PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P1TrPerM" desc="Avail. per minute PI1">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2Avail" desc="Availability PI2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="P2AvrTrTm" desc="Aver. transm. time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2RecTrTm" desc="Receiving time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2SenTrTm" desc="Send time PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2TrPerH" desc="Avail. per hour PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
						<DOI name="P2TrPerM" desc="Avail. per minute PI2">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>100</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PDC2_RmDat1" inst="PDC2_RemoteDataPrio1">
					<Private type="Siemens-MasterId">b435977e-8e51-4966-89bc-1c494c5f6832</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio1/LLN0/LLN0">
						<Private type="Siemens-MasterId">d7d42990-bc7b-424e-9eeb-1ed10f627ce8</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PDC2_RmDat2" inst="PDC2_RemoteDataPrio2">
					<Private type="Siemens-MasterId">4f725771-ffe9-4fa4-a7c2-a7ef1f145943</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio2/LLN0/LLN0">
						<Private type="Siemens-MasterId">99b0264e-4bb9-4146-a9c4-cf87c82be524</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PDC2_RmDat3" inst="PDC2_RemoteDataPrio3">
					<Private type="Siemens-MasterId">e22a68de-cd3b-4079-9960-b3854f6e8f39</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PDC2_RemoteDataPrio3/LLN0/LLN0">
						<Private type="Siemens-MasterId">5c0c4807-2b8c-4cbf-9690-99c59ff0cd54</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PDC2</Val>
							</DAI>
						</DOI>
					</LN0>
				</LDevice>
				<LDevice desc="PowS" inst="PowS">
					<Private type="Siemens-MasterId">52e74fd1-a7f5-44c4-8be2-d2f144ff56be</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS/LLN0/LLN0">
						<Private type="Siemens-MasterId">6bcadda5-4e8d-4250-afb1-00a474337861</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">15ac9a9e-92ac-47a2-a228-50d84c165561</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPI3p1" inst="PowS_MeasPointI3ph1">
					<Private type="Siemens-MasterId">03ae8d75-01b7-45ec-993c-1064f6e5783f</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointI3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">bbe327eb-c3a1-44a3-b9fa-d5e909c7d2cb</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="CT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" desc="CT 3-phase">
						<Private type="Siemens-MasterId">6b3ee32d-333e-4b51-a7b1-ea85b8d1f11d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="CtrlIn" desc="Disconnection">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="DisSet" desc="&gt;Disconnection on">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="DisReset" desc="&gt;Disconnection off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="InvPhABCur" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCCur" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACCur" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateBi" desc="Disconnection via BI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="StateCmd" desc="Disconnect. via control">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="CTConnect" desc="CT connection">
							<DAI name="setVal">
								<Val>3-phase + IN</Val>
							</DAI>
						</DOI>
						<DOI name="CTSPInDir" desc="Neutr.point in dir.of ref.obj">
							<DAI name="setVal">
								<Val>yes</Val>
							</DAI>
						</DOI>
						<DOI name="CtInvPol" desc="Invert current polarity">
							<DAI name="setVal">
								<Val>no</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSec" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRange" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AInternTyp" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="ARtgSecIN" desc="Rated secondary current">
							<DAI name="setVal">
								<Val>1A</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="AMeasRgIN2" desc="Current range">
							<DAI name="setVal">
								<Val>100 x IR</Val>
							</DAI>
						</DOI>
						<DOI name="AIntTypIN2" desc="Internal CT type">
							<DAI name="setVal">
								<Val>CT Protection</Val>
							</DAI>
						</DOI>
						<DOI name="KToRtgK" desc="CT error changeover">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrKToRtgK" desc="CT error A">
							<SDI name="setMag">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="ErrRtgK" desc="CT error B">
							<SDI name="setMag">
								<DAI name="f">
									<Val>15</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="multiplier">
									<Val>c</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>50</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisActTr" desc="Current check">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="MUDisTr" desc="I&lt; threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="1" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">86713817-de12-4a3b-a534-82c6c87bb186</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="2" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">e010ccfd-5f15-4ee3-8084-5d8adc353ed0</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="3" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">934ca086-b447-4834-b85f-ba5cf55c755c</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TCTR" inst="4" lnType="SIPROTEC5_LNType_TCTR" desc="CT 1">
						<Private type="Siemens-MasterId">b8e1525c-605f-4279-8394-a8c7e84bd96a</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="ARtg" desc="Rated primary current">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AmpSv" desc="Sampled val. current">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Trp" desc="Transient perform. class">
							<DAI name="setVal">
								<Val>TPS</Val>
							</DAI>
						</DOI>
						<DOI name="ScndTmms" desc="Second. loop time const.">
							<DAI name="setVal">
								<Val>210</Val>
							</DAI>
							<DAI name="minVal">
								<Val>1</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>2147483647</Val>
							</DAI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5S/5P20</Val>
							</DAI>
						</DOI>
						<DOI name="NamARtg" desc="NamARtg">
							<DAI name="val">
								<Val>200;400;800</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="TR_" lnClass="SBWI" inst="1" lnType="SIPROTEC5_LNType_SBWS_BW_Tr" desc="Brk.wire det.">
						<Private type="Siemens-MasterId">8aff2934-849c-40c2-8297-bfa58efeebb1</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="ResetBW" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABWsus" desc="Phs A BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBWsus" desc="Phs B BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBWsus" desc="Phs C BW suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhABW" desc="Phase A broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhBBW" desc="Phase B broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PhCBW" desc="Phase C broken wire">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BWsus" desc="Broken wire suspected">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="BrokenWire" desc="Broken wire confirmed">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="BlkMod" desc="Mode of blocking">
							<DAI name="setVal">
								<Val>Blocking</Val>
							</DAI>
						</DOI>
						<DOI name="DltAblk" desc="Delta value for autoblock">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.004</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>5</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. I">
						<Private type="Siemens-MasterId">6a00f0f7-f983-4172-ba20-5f7fb664b64b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>35000</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.5</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" desc="Supv. ph.seq.I">
						<Private type="Siemens-MasterId">8dbeadd9-d066-4a95-9ce2-5916e38c0e9c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="RlsThrshld" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>500</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="I_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_SlowCurSumSV" desc="Supv. sum I">
						<Private type="Siemens-MasterId">7dab478f-e349-4dc6-b109-9b0a3abe0d92</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="SumAFactor" desc="Slope factor">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="SumAThrld" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>A</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>30</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="ISUM_" lnClass="SADC" inst="1" lnType="SIPROTEC5_LNType_SADC_FastCurSumSV" desc="Supv.ADC sum I">
						<Private type="Siemens-MasterId">78ee0755-e560-4f07-8bb7-fc288da21a5d</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_MPV1p1" inst="PowS_MeasPointV1ph1">
					<Private type="Siemens-MasterId">79ec1612-6c54-4c83-8896-fe62b903dad2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV1ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">949acab7-28d1-4359-bdb1-ed907b5bcb51</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" desc="General">
						<Private type="Siemens-MasterId">0ae35b44-62fd-48a8-a955-4e211bc35b82</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="PhVoltage" desc="Vph">
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="db">
								<Val>2000</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>173</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>340</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.73</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">e2bf26bf-d47e-47f1-a375-a0b4cceeef42</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2312.13867</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1.1560694</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">6de2bd78-670a-4395-9960-0b0027abee3f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="PowS_ULINE_LO_V-3ph 1" inst="PowS_MeasPointV3ph1">
					<Private type="Siemens-MasterId">ff8be5b1-5c98-47b5-8e2c-2a8777a56fe2</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="PowS_MeasPointV3ph1/LLN0/LLN0">
						<Private type="Siemens-MasterId">42e6e622-23a9-4102-9948-21d5fe692fd9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@PowS</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="VT3P_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" desc="VT 3-phase">
						<Private type="Siemens-MasterId">f6b38d25-9e64-42f1-81e0-bc78a173bfd7</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTConnect" desc="VT connection">
							<DAI name="setVal">
								<Val>3 ph-to-gnd voltages</Val>
							</DAI>
						</DOI>
						<DOI name="InvertedPh" desc="Inverted phases">
							<DAI name="setVal">
								<Val>None</Val>
							</DAI>
						</DOI>
						<DOI name="VRtgSec" desc="Rated secondary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>80</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>230</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRatPhVddn" desc="Matching ratio Vph / VN">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>9.99</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="MuIndex" desc="Measuring-point ID">
							<DAI name="setVal">
								<Val>4</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100</Val>
							</DAI>
							<DAI name="stepSize">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="Tracking" desc="Tracking">
							<DAI name="setVal">
								<Val>active</Val>
							</DAI>
						</DOI>
						<DOI name="InvPhABVol" desc="Phases AB inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhBCVol" desc="Phases BC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="InvPhACVol" desc="Phases AC inverted">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="1" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">fa2b6a33-f8fe-489c-b01b-d46a2cba4a8c</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="2" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">d1118c69-67e5-45bb-a4c9-7f755db38259</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="3" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">c5739c52-8831-4157-ab2f-705bd1fbf696</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="TVTR" inst="4" lnType="SIPROTEC5_LNType_TVTR" desc="VT 1">
						<Private type="Siemens-MasterId">0673efa1-65bb-4a3a-be08-bcc1be70005d</Private>
						<DOI name="Mod" desc="Mode (status only)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>IEC 61869-9:2016A</Val>
							</DAI>
						</DOI>
						<DOI name="VolSv" desc="Sampled val. voltage">
							<SDI name="instMag">
								<DAI name="i" valKind="Conf" />
							</SDI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
							</SDI>
							<SDI name="sVC">
								<DAI name="scaleFactor">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="VRtg" desc="Rated primary voltage">
							<SDI name="setMag">
								<DAI name="f">
									<Val>400</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>1200</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="HzRtg" desc="Rated frequency">
							<SDI name="setMag">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>Hz</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>16.67</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>60</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Rat" desc="Rat">
							<SDI name="setMag">
								<DAI name="f">
									<Val>4000</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10000</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.1</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Cor" desc="Magnitude correction">
							<SDI name="setMag">
								<DAI name="f">
									<Val>1</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>10</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.001</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="Clip" desc="Ratio of clipping limit">
							<SDI name="setMag">
								<DAI name="f">
									<Val>2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>100</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="AccMeas" desc="Meas. accuracy class">
							<DAI name="setVal">
								<Val>0.2S</Val>
							</DAI>
						</DOI>
						<DOI name="AccPro" desc="Prot. accuracy class">
							<DAI name="setVal">
								<Val>1</Val>
							</DAI>
						</DOI>
						<DOI name="HoldTmms" desc="Holdover time">
							<DAI name="setVal">
								<Val>1000</Val>
							</DAI>
							<DAI name="minVal">
								<Val>500</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>90000</Val>
							</DAI>
						</DOI>
						<DOI name="NamAccRtg" desc="NamAccRtg">
							<DAI name="val">
								<Val>0,5/3P</Val>
							</DAI>
						</DOI>
						<DOI name="NamVRtg" desc="NamVRtg">
							<DAI name="val">
								<Val>173000</Val>
							</DAI>
						</DOI>
						<DOI name="NamClipRtg" desc="NamClipRtg">
							<DAI name="val">
								<Val>2</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSYM" inst="1" lnType="SIPROTEC5_LNType_SSYM_CurBalSV" desc="Supv. balan. V">
						<Private type="Siemens-MasterId">e0fe339d-01c8-4d53-8ae7-95e5bbf63855</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="BalLimit" desc="Release threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>220</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
						<DOI name="BalFactor" desc="Threshold min/max">
							<SDI name="setMag">
								<DAI name="f">
									<Val>0.75</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>0.58</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>0.95</Val>
								</DAI>
							</SDI>
							<SDI name="stepSize">
								<DAI name="f">
									<Val>0.01</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SPSQ" inst="1" lnType="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" desc="Supv. ph.seq.V">
						<Private type="Siemens-MasterId">bbff7eaa-d6f4-40cf-87d3-1a0cea3c9b30</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Inactive" desc="Inactive">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>On</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="U_" lnClass="SSUM" inst="1" lnType="SIPROTEC5_LNType_SSUM_VolSumSV" desc="Supv. sum V">
						<Private type="Siemens-MasterId">906c627d-125c-4a5b-afc2-b0dece2bde43</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="Blk" desc="&gt;Block function">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="Failure" desc="Failure">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Mode" desc="Mode">
							<DAI name="setVal">
								<Val>Off</Val>
							</DAI>
						</DOI>
						<DOI name="OpDlTmms" desc="Delay failure indication">
							<DAI name="setVal">
								<Val>5000</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>100000</Val>
							</DAI>
						</DOI>
						<DOI name="StrVal" desc="Threshold">
							<SDI name="setMag">
								<DAI name="f">
									<Val>110</Val>
								</DAI>
							</SDI>
							<SDI name="units">
								<DAI name="SIUnit">
									<Val>V</Val>
								</DAI>
								<DAI name="multiplier">
									<Val>k</Val>
								</DAI>
							</SDI>
							<SDI name="minVal">
								<DAI name="f">
									<Val>1.2</Val>
								</DAI>
							</SDI>
							<SDI name="maxVal">
								<DAI name="f">
									<Val>680</Val>
								</DAI>
							</SDI>
						</DOI>
					</LN>
					<LN prefix="VTCB_" lnClass="SFFM" inst="1" lnType="SIPROTEC5_LNType_SFFM_SMCB" desc="VT miniatureCB">
						<Private type="Siemens-MasterId">e585da24-1c22-48b1-9f5a-0a8be9655525</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="VTmcb" desc="&gt;Open">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
						</DOI>
						<DOI name="ProtDlTmms" desc="Response time">
							<DAI name="setVal">
								<Val>0</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>30</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec" inst="Rec">
					<Private type="Siemens-MasterId">8851940b-c33a-4a2b-9c9d-9caabfdd928c</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec/LLN0/LLN0">
						<Private type="Siemens-MasterId">d6337593-4e50-454a-ad25-0f267f56dd6c</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">1b1854de-4b70-4cc9-9563-c6f006b695cd</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="GFLG_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Grnd.-flt log">
						<Private type="Siemens-MasterId">f5928507-3705-44d8-90a8-185ac88f6549</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Rec_FltRec" inst="Rec_FaultRecorder">
					<Private type="Siemens-MasterId">7af2bed9-f23b-428e-a6bd-492a3c84c80b</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="Rec_FaultRecorder/LLN0/LLN0">
						<Private type="Siemens-MasterId">c1c4c4a5-4ee8-43b5-aff6-60301869c066</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Rec</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RCDR_" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="General">
						<Private type="Siemens-MasterId">6cea94bc-da64-492a-81d6-cccf486dd3d6</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="DEF_" lnClass="RDRE" inst="1" lnType="SIPROTEC5_LNType_RDRE_DEF" desc="Control">
						<Private type="Siemens-MasterId">c875d754-d171-4b1f-82c8-6a6773f90c93</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-24 16:45:20</Val>
							</DAI>
						</DOI>
						<DOI name="RcdTrg" desc="Start record">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemRs" desc="Reset memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="MemClr" desc="Clear memory">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="operTimeout" valKind="Conf">
								<Val>30000</Val>
							</DAI>
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="RcdMade" desc="Record made">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="FltNum" desc="Fault number">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RcdStr" desc="Recording started">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="PreTmms" desc="Pre-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
						<DOI name="PstTmms" desc="Post-trigger time">
							<DAI name="setVal">
								<Val>500</Val>
							</DAI>
							<DAI name="minVal">
								<Val>50</Val>
							</DAI>
							<DAI name="maxVal">
								<Val>16000</Val>
							</DAI>
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="User" inst="UD1">
					<Private type="Siemens-MasterId">dd53d24f-bec6-4186-a646-c3a368c657ee</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">efadb88f-ea1c-4fd7-823a-4c4586fe8ca0</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">60c8c37f-015a-44ae-9481-da2fb7cabc5b</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal" desc="Signal Sel T Sync">
						<Private type="Siemens-MasterId">0511480f-18a5-4bfc-b88d-f3798088ceb9</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="FALLA MCB LINEA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="BL_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="BR_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="LN_L_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="LN_R_SEL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="BL_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS6" desc="BR_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS7" desc="LN_L_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS8" desc="LN_R_SEL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="2" lnType="SIPROTEC5_1026" desc="Signal Diametro">
						<Private type="Siemens-MasterId">94a3b872-5185-4410-9b27-1cf32b6ba8cd</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="ISOL_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="ISOL_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="CUT_L_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="CUT_T_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="CUT_R_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="5RN_CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosA" desc="BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosB" desc="BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusPosC" desc="BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="RxCBBusPosA" desc="RxCB_BUS_PosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosB" desc="RxCB_BUS_PosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBBusPosC" desc="RxCB_BUS_PosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosA" desc="RxCBTiePosA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosB" desc="RxCBTiePosB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCBTiePosC" desc="RxCBTiePosC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="CloseCmdBUS" desc="Close_Cmd_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CloseCmdTIE" desc="Close_Cmd_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<Inputs>
							<ExtRef desc="RxCB_BUS_PosA" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" intAddr="RxCBBusPosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCB_BUS_PosA" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" intAddr="RxCBBusPosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCB_BUS_PosA" intAddr="RxCBBusPosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCB_BUS_PosB" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" intAddr="RxCBBusPosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCB_BUS_PosB" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" intAddr="RxCBBusPosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCB_BUS_PosB" intAddr="RxCBBusPosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCB_BUS_PosC" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" intAddr="RxCBBusPosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCB_BUS_PosC" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" intAddr="RxCBBusPosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCB_BUS_PosC" intAddr="RxCBBusPosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosA" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" intAddr="RxCBTiePosA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosA" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" intAddr="RxCBTiePosA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosA" intAddr="RxCBTiePosA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosB" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" intAddr="RxCBTiePosB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosB" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" intAddr="RxCBTiePosB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosB" intAddr="RxCBTiePosB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCBTiePosC" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" intAddr="RxCBTiePosC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCBTiePosC" iedName="MU_Rem" ldInst="UD1" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" intAddr="RxCBTiePosC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCBTiePosC" intAddr="RxCBTiePosC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN>
					<LN prefix="" lnClass="USER" inst="3" lnType="SIPROTEC5_LNType_USER_Universal_2" desc="Signal 79 Remotas">
						<Private type="Siemens-MasterId">f263a108-f057-42be-b836-029e4c26f33f</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="79_1P_FROM_REMO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="79_3P_FROM_REMO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="79_IHN_FROM_REM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="79_1P_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="79_3P_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="79_INH_TO_REMOTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="4" lnType="SIPROTEC5_LNType_USER_Universal_3" desc="Signal Logic Bay">
						<Private type="Siemens-MasterId">0475c59b-e1c3-4450-b3b3-0ec836b34086</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="POLE DISCREP BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="POLE DISCREP TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="TRIP SOTF Z2">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS3" desc="INH TIE1 RET">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS4" desc="Disparo TDD 5RN">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS5" desc="Tx DDT">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS7" desc="TRIP 86_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS8" desc="TRIP 86_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS9" desc="79 ON SW">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS10" desc="79 SWT 1P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS11" desc="79 SWT 3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS12" desc="START 1P EXT PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS13" desc="START 3P EXT PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS14" desc="RECIERRE INHB TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS15" desc="1P PERM PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS16" desc="1P PERM TIE PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS17" desc="SW LINEA-MAQUINA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS18" desc="TEST">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS19" desc="TEST1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS20" desc="TOF CL CM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS21" desc="TSHR CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS22" desc="TON OPEN">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS23" desc="INH  OR CLOSED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS24" desc="INH MC BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS25" desc="INH MC TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS26" desc="INH TIE 1">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS28" desc="VT FAIL 3 PH USER">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS29" desc="Rx TDD">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS30" desc="ENVIO TDD EXT">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS31" desc="Rele en Prueba">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS32" desc="27 Y MCB PT OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS33" desc="86 BUS OPERATED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS34" desc="86 TIE OPERATED">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS36" desc="BLOCK_SOTF_50">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS37" desc="74 BUS OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS38" desc="74 TIE OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS39" desc="Falla BUS 74">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS40" desc="Falla TIE 74">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS41" desc="25 BUS OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS42" desc="25 TIE OK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS43" desc="ENCLV_CL_BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS44" desc="ENCLV_CL_TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS45" desc="79 EXT BLOCK">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS46" desc="RECIERRE OPER">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS47" desc="27 REC PERM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS48" desc="27 ENV PERM">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS49" desc="Rele Rem Prueba">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS50" desc="79 3P+1P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS51" desc="79 ON CTRL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS52" desc="PREP3P_LIN_MAQ">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS53" desc="FFM_3Pole_ToClose">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS54" desc="FFM_Detected_Line">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS55" desc="CIERRE SIN SINCRO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="5" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="Signal 79">
						<Private type="Siemens-MasterId">58d26501-38bf-451b-aa0d-c08ea132843a</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="BO_START_1P_PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="BO_START_3P_PL">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="6" lnType="SIPROTEC5_LNType_USER_Universal_4" desc="Pa_Peru">
						<Private type="Siemens-MasterId">c39429be-3c25-4d0b-8822-433782bf0b88</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="SPS" desc="DO_Opal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="DI_Opal">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
				<LDevice desc="Control" inst="UD2">
					<Private type="Siemens-MasterId">d52ae94b-21a7-4897-8096-325b15510d82</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic" desc="UD2/LLN0/LLN0">
						<Private type="Siemens-MasterId">a74860af-401e-4afd-b2d9-85118145e972</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf">
								<Val>Ok</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
					</LN0>
					<LN prefix="RSLED" lnClass="GAPC" inst="1" lnType="SIPROTEC5_LNType_ResetLed" desc="Reset LED Group">
						<Private type="Siemens-MasterId">7320cb70-e7d9-46ff-af7c-80a722dd09e4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf">
								<Val>on</Val>
							</DAI>
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
						</DOI>
					</LN>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_LNType_USER_Universal_5" desc="Signal">
						<Private type="Siemens-MasterId">d36e4904-50ad-4e55-9b18-a69d95151577</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2022-06-28 15:11:02</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="PickupGen" desc="Arranque General">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFA21" desc="Arranque Fase A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFB21" desc="Arranque Fase B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PickupFC21" desc="Arranque Fase C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripGen" desc="Disparo General">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFA21" desc="Disparo Fase A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFB21" desc="Disparo Fase B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripFC21" desc="Disparo Fase C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="Trip67N" desc="Disparo 67N general">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="EnvioDDT" desc="Envio disparo directo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="ReciboDDT" desc="Recibo disparo directo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TripSOTF" desc="Cierre en falla">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR79MONO" desc="Recierre Hab MONO">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR79TRI" desc="Recierre Hab TRI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="AR1P3PHAB" desc="Recierre Hab MO+TRI">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BUS79Off" desc="79 Fuera servicio">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BUS79ON" desc="79 en servicio">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="FallaEvol" desc="Falla Evolutiva">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="Sub27Linea" desc="Baja tension Linea">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="PerdiPoten" desc="Perdida de Potencial">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFAOpen" desc="BUS Posic Abierto FA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFBOpen" desc="BUS Posic Abierto FB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="BusFCOpen" desc="BUS Posic Abierto FC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="DiscrepBUS" desc="BUS Discrep Polos">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="FailSCDBUS" desc="BUS Falla Cto Disparo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFAOpen" desc="TIE Posic Abierto FA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFBOpen" desc="TIE Posic Abierto FB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="TieFCOpen" desc="TIE Posic Abierto FC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="DiscrepTIE" desc="TIE Discrep Polos">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SyncOKBUS" desc="Sincronismo BUS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SyncOKTIE" desc="Sincronismo TIE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS" desc="TIE Falla Cto Disparo">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS1" desc="TIE79On">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="SPS2" desc="TIE79Off">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<IED desc="MU_Rem" name="MU_Rem" type="6MU85" manufacturer="SIEMENS" configVersion="V08.30.06" originalSclVersion="2007" originalSclRevision="B" originalSclRelease="4">
		<Private type="Siemens-MasterId">85bc1fe6-fbbb-4695-80f2-0587d2381be8</Private>
		<Private type="Siemens-s7ManagerName">MU_Rem</Private>
		<Private type="Siemens-ICD-Language">en-US</Private>
		<Private type="Siemens-Siprotec5-Product-Code">6MU85-????-???-??????-?M01?1-13??1A-ABD000-000AC0-CB1BA1</Private>
		<Private type="Siemens-Siprotec5-Application-Template">6MU85_4I4U</Private>
		<Private type="Siemens-Siprotec5-Communication-Configuration-Version">83006</Private>
		<Private type="Siemens-Siprotec5-Configuration-Version">V08.30.06</Private>
		<Private type="Siemens-IsSiprotec5IED" />
		<Private type="Siemens-IED-Id">85bc1fe6-fbbb-4695-80f2-0587d2381be8</Private>
		<Private type="Siemens-NoOfSmvsConfigured">6</Private>
		<Private type="Siemens-ModifiedDate">06/29/2022 20:22:44</Private>
		<Private type="Siemens-ModificationCounter">4</Private>
		<Services nameLength="64">
			<ClientServices goose="true" gsse="false" bufReport="false" unbufReport="false" readLog="false" sv="false" supportsLdName="true" maxGOOSE="128" rGOOSE="false" rSV="false" noIctBinding="false">
				<TimeSyncProt sntp="true" c37_238="false" other="false" iec61850_9_3="true" />
			</ClientServices>
			<DynAssociation max="6" />
			<SettingGroups>
				<SGEdit resvTms="true" />
			</SettingGroups>
			<GetDirectory />
			<GetDataObjectDefinition />
			<DataObjectDirectory />
			<GetDataSetValue />
			<DataSetDirectory />
			<ConfDataSet max="50" maxAttributes="100" modify="true" />
			<DynDataSet max="30" maxAttributes="60" />
			<ReadWrite />
			<ConfReportControl max="60" bufMode="both" bufConf="true" />
			<GetCBValues />
			<ReportSettings cbName="Conf" datSet="Dyn" rptID="Dyn" optFields="Dyn" bufTime="Dyn" trgOps="Dyn" intgPd="Dyn" resvTms="true" />
			<GSESettings cbName="Conf" datSet="Conf" appID="Conf" dataLabel="Fix" kdaParticipant="false" />
			<ConfLNs fixPrefix="false" fixLnInst="false" />
			<ConfLdName />
			<GOOSE max="16" fixedOffs="false" goose="true" rGOOSE="false" />
			<FileHandling />
			<SupSubscription maxGo="0" maxSv="0" />
			<ValueHandling setToRO="false" />
			<RedProt hsr="true" prp="true" rstp="true" />
			<CommProt ipv6="false" />
			<SMVSettings cbName="Fix" datSet="Fix" svID="Conf" optFields="Conf" smpRate="Fix" samplesPerSec="false" synchSrcId="true" nofASDU="Fix" kdaParticipant="false">
				<SmpRate>80</SmpRate>
			</SMVSettings>
			<SMVsc max="1" delivery="multicast" deliveryConf="false" sv="true" rSV="false" />
		</Services>
		<AccessPoint desc="Port F" name="F" router="false" clock="false">
			<Server timeout="0">
				<Authentication none="true" />
				<LDevice desc="UDEF" inst="CB1">
					<Private type="Siemens-MasterId">11307a8d-8dc1-408c-af04-b6a7c8b82659</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_1052" desc="CB1/LLN0/LLN0">
						<Private type="Siemens-MasterId">a7c58c72-3c1b-4f5a-902a-ff4dcf85d947</Private>
						<DataSet name="DataSet">
							<Private type="Siemens-GUID">ae6b9ecad6a143d48e2379f38837c22e</Private>
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBBusPosC" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosA" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosB" daName="q" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="stVal" fc="ST" />
							<FCDA ldInst="UD1" prefix="" lnClass="USER" lnInst="1" doName="CBTiePosC" daName="q" fc="ST" />
						</DataSet>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-02-15 23:20:40</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<GSEControl datSet="DataSet" confRev="180001" type="GOOSE" appID="MU_Rem/CB1/LLN0/DataSetMU" name="Control_DataSet">
							<IEDName apRef="F">Rel_Remoto</IEDName>
						</GSEControl>
					</LN0>
				</LDevice>
				<LDevice desc="User_MU" inst="UD1">
					<Private type="Siemens-MasterId">9ea042bf-ad58-4e7e-869c-2094378a1bc3</Private>
					<LN0 lnClass="LLN0" inst="" lnType="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" desc="UD1/LLN0/LLN0">
						<Private type="Siemens-MasterId">53a306e7-1981-47b0-9d69-7d2d15a0c3d1</Private>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-06 14:06:48</Val>
							</DAI>
							<DAI name="ldNs">
								<Val>IEC 61850-7-4:2007B</Val>
							</DAI>
						</DOI>
						<DOI name="Mod" desc="Mode (controllable)">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="RxTripCmdA" desc="RxTripCmdA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdB" desc="RxTripCmdB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripCmdC" desc="RxTripCmdC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripOpnCmd" desc="RxTripOpnCmd">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIE3P" desc="RxTripTIE3P">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEA" desc="RxTripTIEA">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEB" desc="RxTripTIEB">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxTripTIEC" desc="RxTripTIEC">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdBS" desc="RxCloseCmdBS">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="RxCloseCmdTE" desc="RxCloseCmdTE">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="dataNs">
								<Val>SIPROTEC5/userdefined</Val>
							</DAI>
						</DOI>
						<DOI name="GrRef" desc="GrRef">
							<DAI name="setSrcRef">
								<Val>@Application</Val>
							</DAI>
						</DOI>
						<Inputs>
							<ExtRef desc="RxTripCmdA" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="stVal" intAddr="RxTripCmdA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdA" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdA" daName="q" intAddr="RxTripCmdA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdA" intAddr="RxTripCmdA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdB" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="stVal" intAddr="RxTripCmdB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdB" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdB" daName="q" intAddr="RxTripCmdB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdB" intAddr="RxTripCmdB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripCmdC" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="stVal" intAddr="RxTripCmdC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripCmdC" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripCmdC" daName="q" intAddr="RxTripCmdC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripCmdC" intAddr="RxTripCmdC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripOpnCmd" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="stVal" intAddr="RxTripOpnCmd;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripOpnCmd" iedName="Rel_Remoto" ldInst="CB1" lnClass="XCBR" lnInst="4" doName="TripOpnCmd" daName="q" intAddr="RxTripOpnCmd;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripOpnCmd" intAddr="RxTripOpnCmd;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIE3P" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="stVal" intAddr="RxTripTIE3P;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIE3P" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIE3P" daName="q" intAddr="RxTripTIE3P;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIE3P" intAddr="RxTripTIE3P;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEA" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="stVal" intAddr="RxTripTIEA;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEA" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEA" daName="q" intAddr="RxTripTIEA;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEA" intAddr="RxTripTIEA;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEB" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="stVal" intAddr="RxTripTIEB;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEB" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEB" daName="q" intAddr="RxTripTIEB;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEB" intAddr="RxTripTIEB;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxTripTIEC" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="stVal" intAddr="RxTripTIEC;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxTripTIEC" iedName="Rel_Remoto" ldInst="CB2" lnClass="XCBR" lnInst="4" doName="TripTIEC" daName="q" intAddr="RxTripTIEC;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxTripTIEC" intAddr="RxTripTIEC;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdBS" iedName="Rel_Remoto" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="stVal" intAddr="RxCloseCmdBS;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCloseCmdBS" iedName="Rel_Remoto" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdBUS" daName="q" intAddr="RxCloseCmdBS;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCloseCmdBS" intAddr="RxCloseCmdBS;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
							<ExtRef desc="RxCloseCmdTE" iedName="Rel_Remoto" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="stVal" intAddr="RxCloseCmdTE;/Ind/stVal" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="stVal" />
							<ExtRef desc="RxCloseCmdTE" iedName="Rel_Remoto" ldInst="UD1" lnClass="USER" lnInst="2" doName="CloseCmdTIE" daName="q" intAddr="RxCloseCmdTE;/Ind/q" serviceType="GOOSE" srcLDInst="CB1" srcLNClass="LLN0" srcCBName="Control_DataSet" pServT="GOOSE" pDO="Ind" pDA="q" />
							<ExtRef desc="RxCloseCmdTE" intAddr="RxCloseCmdTE;/Ind/t" pServT="GOOSE" pDO="Ind" pDA="t" />
						</Inputs>
					</LN0>
					<LN prefix="" lnClass="USER" inst="1" lnType="SIPROTEC5_1022" desc="Position_CB">
						<Private type="Siemens-MasterId">e92d8088-ee63-4f26-be8a-545d038324f4</Private>
						<DOI name="Mod" desc="Mode (controllable)">
							<SDI name="origin">
								<DAI name="orCat" valKind="Conf" />
								<DAI name="orIdent" valKind="Conf" />
							</SDI>
							<DAI name="ctlNum" valKind="Conf" />
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<SDI name="Oper">
								<DAI name="ctlVal" valKind="Conf" />
								<SDI name="origin">
									<DAI name="orCat" valKind="Conf" />
									<DAI name="orIdent" valKind="Conf" />
								</SDI>
								<DAI name="ctlNum" valKind="Conf" />
								<DAI name="T" valKind="Conf" />
								<DAI name="Test" valKind="Conf" />
								<DAI name="Check" valKind="Conf" />
							</SDI>
						</DOI>
						<DOI name="Beh" desc="Behavior">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="Health" desc="Health">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
						</DOI>
						<DOI name="NamPlt" desc="Name plate">
							<DAI name="configRev">
								<Val>2021-05-25 21:13:41</Val>
							</DAI>
							<DAI name="lnNs">
								<Val>Siprotec5/user-defined</Val>
							</DAI>
						</DOI>
						<DOI name="CBBusPosA" desc="CB_BUS_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosB" desc="CB_BUS_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBBusPosC" desc="CB_BUS_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosA" desc="CB_TIE_Pos_A">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosB" desc="CB_TIE_Pos_B">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
						<DOI name="CBTiePosC" desc="CB_TIE_Pos_C">
							<DAI name="stVal" valKind="Conf" />
							<DAI name="q" valKind="Conf" />
							<DAI name="t" valKind="Conf" />
							<DAI name="subEna" valKind="Conf" />
							<DAI name="subVal" valKind="Conf" />
							<DAI name="subQ" valKind="Conf" />
							<DAI name="subID" valKind="Conf" />
							<DAI name="blkEna" valKind="Conf" />
						</DOI>
					</LN>
				</LDevice>
			</Server>
		</AccessPoint>
	</IED>
	<DataTypeTemplates>
		<LNodeType id="SIPROTEC5_LNType_LTRK_Application" lnClass="LTRK">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GenTrk" type="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" />
			<DO name="SgcbTrk" type="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_PhsX" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PI" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LCCH_PRP" lnClass="LCCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="RedChLiv" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUCurrent_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="CtrlIn" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="DisSet" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DisReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="InvPhABCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACCur" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateBi" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="StateCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CTConnect" type="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="CTSPInDir" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CtInvPol" type="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ARtgSec" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRange" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AInternTyp" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="ARtgSecIN" type="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AMeasRgIN" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="AMeasRgIN2" type="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AIntTypIN2" type="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" />
			<DO name="KToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrKToRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ErrRtgK" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisActTr" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MUDisTr" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TCTR" lnClass="TCTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ARtg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="AmpSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="Trp" type="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" />
			<DO name="ScndTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamARtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_1ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PhVoltage" type="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_TVTR" lnClass="TVTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VolSv" type="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" />
			<DO name="VRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="HzRtg" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Rat" type="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" />
			<DO name="Cor" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Clip" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccMeas" type="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AccPro" type="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="HoldTmms" type="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamAccRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamVRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
			<DO name="NamClipRtg" type="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM_SMCB" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="VTmcb" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ProtDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_MUVoltage_3ph" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="VTConnect" type="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" />
			<DO name="InvertedPh" type="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="VRtgSec" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="VRatPhVddn" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MuIndex" type="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Tracking" type="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhABVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhBCVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="InvPhACVol" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1022" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="CBBusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBBusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CBTiePosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_Application" lnClass="LLN0">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="LEDRs" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="MltLev" type="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LPHD" lnClass="LPHD">
			<DO name="PhyNam" type="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" />
			<DO name="PhyHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="Proxy" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PwrUp" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Sim" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpTmh" type="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PrcModIna" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_Application" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrWrn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTIM_Application" lnClass="LTIM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmDT" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmOfsTmm" type="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" />
			<DO name="TmUseDT" type="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" />
			<DO name="TmChgDT" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
			<DO name="TmChgST" type="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LTMS_Application" lnClass="LTMS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TmSrc" type="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" />
			<DO name="TmSrcTyp" type="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" />
			<DO name="TmChSt1" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="TmChSt2" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ResetLed" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_Trip_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Tr" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_ManualClose" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="CBIsLead" type="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CILO" lnClass="CILO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="EnaOpn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EnaCls" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_STCS_1BI_1_3pol" lnClass="ZAXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_RSYN" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="DifVClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="DifHzClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="DifAngClc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="V1Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz1Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="V2Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz2Clc" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="AdpAngDeg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynCheck" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifHzPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifHzNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSYN_SynAsyn" lnClass="RSYN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Rel" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="VInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="AngInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="HzInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SynPrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="TotTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="VAdpFact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MinVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="MaxVSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DetSyn" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifVNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngPs" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="DifAngNg" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_General_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" />
			<DO name="RclTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RecCyc" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_Cycle" lnClass="RREC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="AutoRecSt" type="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" />
			<DO name="OpCls" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="MaxTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RREC_External" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Fund_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_XCBR_1pol_Ctl_1" lnClass="XCBR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EEHealth" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="OpCnt" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" />
			<DO name="BlkOpn" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="BlkCls" type="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" />
			<DO name="SumSwARs" type="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" />
			<DO name="POWCap" type="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" />
			<DO name="TripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TripTIE3P" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripTIEC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CSWI_1" lnClass="CSWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Loc" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Pos" type="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" />
			<DO name="LocKey" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="LocSta" type="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ZLIN_FB0_FGLine" lnClass="ZLIN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ZPsAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FG_Line_3ph" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_confirm" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RFLO_SE" lnClass="RFLO">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="FltZ" type="SIPROTEC5_DOType_CMV_dupd_V08.30.06_V08.00.00" />
			<DO name="FltLoop" type="SIPROTEC5_DOType_ENS_FltLoop_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SFFM" lnClass="SFFM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RPSB_PswBlock" lnClass="RPSB">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="BlkZn" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_DisGnd3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIS_DisPolygonZone" lnClass="PDIS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="PhDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="GndDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="X1" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="RisGndRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="RisPhRch" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="K0Fact" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="K0FactAng" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PX_PTUV" lnClass="PTUV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTRC_FN_Str_GABC_Without_DirRouting_Op_1_3pol" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_3ph_DOCP_1_3pol" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RsDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOV_1" lnClass="PTOV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="FBType_PTRC_1_3pol_Without_2pol_and_dir_both" lnClass="PTRC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_DefiniteT" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PTOC_InverseT" lnClass="PTOC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" />
			<DO name="TmACrv" type="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V08.30.06_V07.90.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="TmMult" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
			<DO name="TypRsCrv" type="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V08.30.06_V07.90.00" />
			<DO name="DirMod" type="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_DIS_OverreachTransferTrip" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TxPrm" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="EchoWei" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="EchoWeiOp" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_GAPC_FB0_LDIFF_1_3pol" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_IDIFF_1_3pol" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="DifAClc" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="RstA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PDIF_QDIFF_1_3pol" lnClass="PDIF">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Str" type="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMTR_OpMeas_Energy_3ph" lnClass="MMTR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="SupWh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="SupVArh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="DmdWh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
			<DO name="DmdVArh" type="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_ExtTripPhs" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXN_OpMeas_Fund_1ph_Pres" lnClass="MMXN">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MSQI_OpMeas_Symm_Pres" lnClass="MSQI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="SeqA" type="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" />
			<DO name="SeqV" type="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_RMS_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="PPV" type="SIPROTEC5_DOType_DEL_mag_V08.30.06_V08.00.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_MMXU_OpMeas_Power_3ph_Pres" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="TotW" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotVAr" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotVA" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="TotPF" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="Hz" type="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" />
			<DO name="W" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="VAr" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="VA" type="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" />
			<DO name="ClcMth" type="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPA_OpenPoleCurrent" lnClass="ROPA">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RSSR_SwitchingStateRecognition" lnClass="RSSR">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPD_OpenPoleDetector" lnClass="ROPD">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_ROPV_OpenPoleVoltage" lnClass="ROPV">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_WeakInfeed" lnClass="PSCH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="Op" type="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" />
			<DO name="WeiMod" type="SIPROTEC5_DOType_ENG_TextList_WeiMod_V08.30.06_V07.90.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SBWS_BW_Tr" lnClass="SBWI">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="ResetBW" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhABW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhBBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PhCBW" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BWsus" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BrokenWire" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="BlkMod" type="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DltAblk" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSYM_CurBalSV" lnClass="SSYM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="BalLimit" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BalFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_CurPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="RlsThrshld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_SlowCurSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="SumAFactor" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SumAThrld" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SADC_FastCurSumSV" lnClass="SADC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SPSQ_VolPhSeqSV" lnClass="SPSQ">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Inactive" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_SSUM_VolSumSV" lnClass="SSUM">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="Failure" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OpDlTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="StrVal" type="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_RDRE_DEF" lnClass="RDRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="RcdTrg" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" />
			<DO name="MemRs" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="MemClr" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" />
			<DO name="RcdMade" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="FltNum" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="RcdStr" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="PreTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
			<DO name="PstTmms" type="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS6" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_2" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_3" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS7" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS8" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS9" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS10" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS11" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS12" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS13" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS14" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS15" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS16" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS17" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS18" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS19" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS20" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS22" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS23" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS24" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS25" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS26" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS28" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS29" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS30" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS31" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS32" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS33" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS34" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS36" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS37" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS38" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS39" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS40" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS41" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS42" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS43" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS44" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS45" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS46" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS47" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS48" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS49" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS50" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS51" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS52" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS53" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS54" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS55" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_4" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_USER_Universal_5" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="PickupGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFA21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFB21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PickupFC21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripGen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFA21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFB21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripFC21" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Trip67N" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="EnvioDDT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ReciboDDT" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TripSOTF" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR79MONO" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR79TRI" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="AR1P3PHAB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BUS79Off" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BUS79ON" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FallaEvol" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="Sub27Linea" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="PerdiPoten" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFAOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFBOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusFCOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DiscrepBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="FailSCDBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFAOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFBOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TieFCOpen" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DiscrepTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncOKBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncOKTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_PSCH_RecvBin" lnClass="GAPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="RecvGen" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxTxPrm" type="SIPROTEC5_DOType_ComProxy_ACT_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1026" lnClass="USER">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="SPS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS1" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS2" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS3" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS4" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SPS5" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosA" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosB" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="BusPosC" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxCBBusPosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBBusPosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCBTiePosC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="CloseCmdBUS" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="CloseCmdTIE" type="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1046" lnClass="RTRE">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="DisProtCom" type="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="TopoRecSta" type="SIPROTEC5_DOType_ENS_TextList_TopoRecStat_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="TopoConSt" type="SIPROTEC5_DOType_ENS_TextList_TopoConstStat_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="OTopoType" type="SIPROTEC5_DOType_ENS_TextList_TopoTyp_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="NbOfDev" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FloStat1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="FloStat2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PresOf1" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PresOf2" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="LocDevIdx" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DeviceId1" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DeviceId2" type="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MinConstBR" type="SIPROTEC5_DOType_ENG_TextList_ConstBR_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ConstComp" type="SIPROTEC5_DOType_ENG_TextList_PICompatibility_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1047" lnClass="RTPC">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" />
			<DO name="Blk" type="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" />
			<DO name="SyncReset" type="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncResCtr" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="MeasReset" type="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" />
			<DO name="PDIStatLo" type="SIPROTEC5_DOType_ENS_TextList_PDIStatLo_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PDIStatHi" type="SIPROTEC5_DOType_ENS_TextList_PDIStatHi_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ConDist" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="SendTelNoH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RecTelNoH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SendTelNoM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RecTelNoM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TxErrRateH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxErrRateH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TxErrRateM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RxErrRateM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="ExErrRateM" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="ExErrRateH" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RecAvail" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TrmDlHigh" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DlTmUnsym" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DlTmJmp" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="PISync" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="GpsDTUnsym" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="GpsRelSync" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="AvrTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="RecTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SenTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LostTelNoM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LostTelNoH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LostTelNoD" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LostTelNoW" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LonTelGapD" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="LonTelGapW" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TelegrLost" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Mode" type="SIPROTEC5_DOType_ENG_TextList_Mode_On_Off_edit_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="MaxErrRatH" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MaxErrRatM" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TDataDist" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="TDataFail" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="MaxPmbDlTm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="DifSndRcTm" type="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="SyncMod" type="SIPROTEC5_DOType_ENG_TextList_SynchMode_with_dataNs_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1048" lnClass="MMXU">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" />
			<DO name="PhV" type="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" />
			<DO name="A" type="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" />
			<DO name="DeviceId" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="DeviceIndex" type="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="Frequency" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="StateCB" type="SIPROTEC5_DOType_ENS_TextList_CbState_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="P1Avail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="P1AvrTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P1RecTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P1SenTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P1TrPerH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P1TrPerM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P2Avail" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="P2AvrTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P2RecTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P2SenTrTm" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P2TrPerH" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
			<DO name="P2TrPerM" type="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_CALH_LSVS" lnClass="CALH">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="GrAlm" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="GrInd" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LSVS" lnClass="LSVS">
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" />
			<DO name="St" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="SimSt" type="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" />
			<DO name="ConfRevNum" type="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" />
			<DO name="SvCBRef" type="SIPROTEC5_DOType_ORG_external_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_1052" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
		</LNodeType>
		<LNodeType id="SIPROTEC5_LNType_LLN0_LDevice_Generic_1" lnClass="LLN0">
			<DO name="Beh" type="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" />
			<DO name="Health" type="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" />
			<DO name="NamPlt" type="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" />
			<DO name="Mod" type="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" />
			<DO name="RxTripCmdA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripCmdC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripOpnCmd" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIE3P" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEA" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEB" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxTripTIEC" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdBS" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="RxCloseCmdTE" type="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" />
			<DO name="GrRef" type="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" />
		</LNodeType>
		<DOType id="SIPROTEC5_DOType_SPG_readOnly_with_dataNs_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="RO" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_and_dataNs_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_with_dataNs_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_LLN0_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="ldNs" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Health_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_Behavior_V08.30.06_V08.30.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnBlockedTestTestBlocked_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_UDEF_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_Ed2_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_units_V08.30.06_V08.00.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_V08.30.06_V07.90.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPL_V08.30.06_V08.00.00" cdc="DPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="hwRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="serNum" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="model" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="location" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="owner" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_status_only_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
				<Val>on</Val>
			</DA>
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_TSG_V08.30.06_V08.01.00" cdc="TSG">
			<DA fc="SE" name="setCal" bType="Struct" type="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPG_edit_V08.30.06_V07.90.00" cdc="SPG">
			<DA fc="SE" name="setVal" bType="BOOLEAN" valKind="Set" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TmSrcTyp_V08.30.06_V08.01.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSS_V08.30.06_V07.90.00" cdc="VSS">
			<DA dchg="true" fc="ST" name="stVal" bType="VisString255" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_STS_V08.30.06_V07.90.00" cdc="STS">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
			<DA fc="SR" name="numOfSG" bType="INT8U" />
			<DA fc="SR" name="actSG" bType="INT8U" />
			<DA fc="SR" name="editSG" bType="INT8U" />
			<DA fc="SR" name="cnfEdit" bType="BOOLEAN" />
			<DA fc="SR" name="lActTm" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CST_V08.30.06_V07.90.00" cdc="CST">
			<DA dupd="true" fc="SR" name="objRef" bType="ObjRef" />
			<DA fc="SR" name="serviceType" bType="Enum" type="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00" />
			<DA fc="SR" name="errorCode" bType="Enum" type="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00" />
			<DA fc="SR" name="originatorID" bType="Octet64" />
			<DA fc="SR" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_V08.30.06_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABCN_Without_DirRouting_V08.30.06_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirNeut" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABC_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_V08.30.06_V07.90.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_POWCap_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_noFreeze_V08.30.06_V08.00.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_status_only_V08.30.06_V07.90.00" cdc="SPC">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_XCBR_Pos_V08.30.06_V07.90.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="pulseConfig" bType="Struct" type="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_V08.30.06_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_Pos_status_only_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="Dbpos" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="BL" name="blkEna" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_statusOnly_and_dir_with_nor_sec_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DPC_CSWI_Pos_V08.30.06_V08.00.00" cdc="DPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Dbpos" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
				<Val>status-only</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="SBOw" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_edit_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_infinity_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ClcMth_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>IEC 61850-7-4:2007B</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_V08.30.06_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_LPL_NamPlt_for_SIEMENS_LN_V08.30.06_V08.00.00" cdc="LPL">
			<DA fc="DC" name="vendor" bType="VisString255" valKind="RO">
				<Val>SIEMENS</Val>
			</DA>
			<DA fc="DC" name="swRev" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="d" bType="VisString255" valKind="RO" />
			<DA fc="DC" name="configRev" bType="VisString255" valKind="RO" />
			<DA fc="EX" name="lnNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_PrimSec_SP_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ActiveInactive_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_readOnly_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AInternTyp_with_dataNs_V08.30.06_V08.01.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AMeasRange_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ArtgSec_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_No_Yes_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_CTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_InvertedPh_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPS_for_Input_with_dataNs_V08.30.06_V08.00.00" cdc="SPS">
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="SV" name="subEna" bType="BOOLEAN" />
			<DA fc="SV" name="subVal" bType="BOOLEAN" />
			<DA fc="SV" name="subQ" bType="Quality" />
			<DA fc="SV" name="subID" bType="VisString64" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_VSD_readOnly_V08.30.06_V08.00.00" cdc="VSD">
			<DA fc="DC" name="val" bType="VisString255" valKind="RO" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_readOnly_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="RO" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccPro_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_AccMeas_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Trp_edit_V08.30.06_V08.00.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_SAV_VDEWChannelNumber_V08.30.06_V08.00.00" cdc="SAV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="sVC" bType="Struct" type="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ASG_FLOAT32_readOnly_V08.30.06_V08.00.00" cdc="ASG">
			<DA fc="SE" name="setMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="minVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="maxVal" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="CF" name="stepSize" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_BlkMod_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_with_dataNs_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAng" bType="INT32U" valKind="Set">
				<Val>333</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbAngRef" bType="FLOAT32" valKind="RO">
				<Val>360</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_div_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_VTConnect_with_dataNs_V08.30.06_V08.30.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_FnKey_on_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U">
				<Val>0</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ING_INT32_edit_with_dataNs_V08.30.06_V08.00.00" cdc="ING">
			<DA fc="SE" name="setVal" bType="INT32" valKind="Set" />
			<DA dchg="true" fc="CF" name="minVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="maxVal" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="stepSize" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_dir_with_enh_sec_initVal_and_dataNs_V08.30.06_V07.90.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
				<Val>direct-with-enhanced-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="operTimeout" bType="INT32U" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_INS_INT32_with_dataNs_V08.30.06_V07.90.00" cdc="INS">
			<DA dchg="true" fc="ST" name="stVal" bType="INT32" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SPC_without_feedback_UDEF_with_dataNs_V08.30.06_V08.00.00" cdc="SPC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="ST" name="stSeld" bType="BOOLEAN" />
			<DA fc="CF" name="ctlModel" bType="Enum" type="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboTimeout" bType="INT32U">
				<Val>10000</Val>
			</DA>
			<DA dchg="true" fc="CF" name="sboClass" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
				<Val>operate-once</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5/userdefined</Val>
			</DA>
			<DA fc="CO" name="SBO" bType="VisString129">
				<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00" />
			<DA fc="CO" name="Cancel" bType="Struct" type="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_V08.30.06_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_3pol_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_AutoRecSt_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_AutoRecSt_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_FltLoop_V08.30.06_V07.90.00" cdc="ENS">
			<DA dupd="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_FltLoop_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_dupd_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA dupd="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACD_PhsSel_GABC_Without_DirRouting_V08.30.06_V07.90.00" cdc="ACD">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirGeneral" bType="Enum" type="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsA" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsB" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="dirPhsC" bType="Enum" type="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Dis_DirMod_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_DirMod_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ACT_1_3pol_GABCN_without_2pol_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_TypRsCrv_V08.30.06_V07.90.00" cdc="ENG">
			<DA dchg="true" fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_None_InverseReset_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CURVE_TextList_TmACrv_Standard_V08.30.06_V07.90.00" cdc="CURVE">
			<DA fc="SE" name="setCharact" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_TmACrv_Standard_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_Mod_controllable_OnOff_with_InitVal_V08.30.06_V08.30.00" cdc="ENC">
			<DA fc="ST" name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<DA fc="ST" name="ctlNum" bType="INT8U" />
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="ctlModel" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
				<Val>direct-with-normal-security</Val>
			</DA>
			<DA fc="CO" name="Oper" bType="Struct" type="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_mag_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" cdc="CMV">
			<DA fc="MX" name="instCVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="cVal" bType="Struct" type="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_BCR_V08.30.06_V08.01.00" cdc="BCR">
			<DA dchg="true" fc="ST" name="actVal" bType="INT64" />
			<DA dupd="true" fc="ST" name="frVal" bType="INT64" />
			<DA fc="ST" name="frTm" bType="Timestamp" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="pulsQty" bType="FLOAT32" valKind="RO">
				<Val>1</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frEna" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
			<DA dchg="true" fc="CF" name="strTm" bType="Timestamp" valKind="RO" />
			<DA dchg="true" fc="CF" name="frPd" bType="INT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="frRs" bType="BOOLEAN" valKind="RO">
				<Val>false</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_SEQ_V08.30.06_V08.00.00" cdc="SEQ">
			<SDO name="c1" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="c2" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="c3" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<DA fc="MX" name="seqT" bType="Enum" type="SIPROTEC5_Textlist_SEQtype_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABCRes_mag_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="res" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_DEL_mag_V08.30.06_V08.00.00" cdc="DEL">
			<SDO name="phsAB" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsBC" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsCA" type="SIPROTEC5_DOType_CMV_mag_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_WeiMod_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_WeakInfeed_Mode_V08.30.06_V07.90.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_WYE_ABC_V08.30.06_V08.00.00" cdc="WYE">
			<SDO name="phsA" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsB" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
			<SDO name="phsC" type="SIPROTEC5_DOType_CMV_without_convertions_V08.30.06_V08.00.00" />
		</DOType>
		<DOType id="SIPROTEC5_DOType_ComProxy_ACT_V08.30.06_V07.90.00" cdc="ACT">
			<DA dchg="true" fc="ST" name="general" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsA" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsB" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="phsC" bType="BOOLEAN" />
			<DA dchg="true" fc="ST" name="neut" bType="BOOLEAN" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_PICompatibility_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_PICompatibility_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_ConstBR_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_ConstBR_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_TopoTyp_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TopoTyp_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_TopoConstStat_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TopoConstStat_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_TopoRecStat_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_TopoRecStat_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_SynchMode_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_SynchMode_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENG_TextList_Mode_On_Off_edit_with_dataNs_V08.30.06_V07.90.00" cdc="ENG">
			<DA fc="SE" name="setVal" bType="Enum" valKind="Set" type="SIPROTEC5_Textlist_Mode_On_Off_V08.30.06_V07.90.00" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_MV_Float_with_dataNs_V08.30.06_V08.00.00" cdc="MV">
			<DA fc="MX" name="instMag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA dchg="true" fc="MX" name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="MX" name="q" bType="Quality" />
			<DA fc="MX" name="t" bType="Timestamp" />
			<DA dchg="true" fc="CF" name="units" bType="Struct" type="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00" />
			<DA dchg="true" fc="CF" name="db" bType="INT32U" valKind="Set">
				<Val>0</Val>
			</DA>
			<DA dchg="true" fc="CF" name="dbRef" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</DA>
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_PDIStatHi_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_PDIStatHi_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_PDIStatLo_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_PDIStatLo_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ENS_TextList_CbState_with_dataNs_V08.30.06_V07.90.00" cdc="ENS">
			<DA dchg="true" fc="ST" name="stVal" bType="Enum" type="SIPROTEC5_Textlist_CbState_V08.30.06_V07.90.00" />
			<DA qchg="true" fc="ST" name="q" bType="Quality" />
			<DA fc="ST" name="t" bType="Timestamp" />
			<DA fc="EX" name="dataNs" bType="VisString255" valKind="RO">
				<Val>SIPROTEC5</Val>
			</DA>
		</DOType>
		<DOType id="SIPROTEC5_DOType_ORG_external_V08.30.06_V08.00.00" cdc="ORG">
			<DA dchg="true" fc="SP" name="setSrcRef" bType="ObjRef" valKind="RO" valImport="true" />
		</DOType>
		<DAType id="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00">
			<BDA name="orCat" bType="Enum" type="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00" />
			<BDA name="orIdent" bType="Octet64" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Units_1_V08.30.06_V08.00.00">
			<BDA name="SIUnit" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00" />
			<BDA name="multiplier" bType="Enum" valKind="RO" type="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_CalendarTime_V08.30.06_V07.90.00">
			<BDA name="occ" bType="INT16U" />
			<BDA name="occType" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00" />
			<BDA name="occPer" bType="Enum" type="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00" />
			<BDA name="weekDay" bType="Enum" type="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00" />
			<BDA name="month" bType="Enum" type="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00" />
			<BDA name="day" bType="INT8U" />
			<BDA name="hr" bType="INT8U" />
			<BDA name="mn" bType="INT8U" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_PulseConfig_XCBR_V08.30.06_V07.90.00">
			<BDA name="cmdQual" bType="Enum" valKind="RO" type="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00" />
			<BDA name="onDur" bType="INT32U" valKind="RO" />
			<BDA name="offDur" bType="INT32U" valKind="RO" />
			<BDA name="numPls" bType="INT32U" valKind="RO" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_V08.30.06_V08.30.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Cancel_Boolean_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="BOOLEAN" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_FLOAT32_readOnly_V08.30.06_V07.90.00">
			<BDA name="f" bType="FLOAT32" valKind="RO">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_V08.30.06_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
			<BDA name="ang" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_AnalogValue_INT32_V08.30.06_V07.90.00">
			<BDA name="i" bType="INT32" />
		</DAType>
		<DAType id="SIPROTEC5_DAType_ScaledValueConfig_readOnly_VisAsProperty_V08.30.06_V08.00.00">
			<BDA name="scaleFactor" bType="FLOAT32" valKind="Set">
				<Val>1</Val>
			</BDA>
			<BDA name="offset" bType="FLOAT32" valKind="Set">
				<Val>0</Val>
			</BDA>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Oper_Mod_OnOff_V08.30.06_V07.90.00">
			<BDA name="ctlVal" bType="Enum" type="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00" />
			<BDA name="origin" bType="Struct" type="SIPROTEC5_DAType_origin_V08.30.06_V07.90.00" />
			<BDA name="ctlNum" bType="INT8U" />
			<BDA name="T" bType="Timestamp" />
			<BDA name="Test" bType="BOOLEAN" />
			<BDA name="Check" bType="Check" />
			<ProtNs type="8-MMS">IEC 61850-8-1:2003</ProtNs>
		</DAType>
		<DAType id="SIPROTEC5_DAType_Vector_mag_V08.30.06_V07.90.00">
			<BDA name="mag" bType="Struct" type="SIPROTEC5_DAType_AnalogValue_FLOAT32_V08.30.06_V07.90.00" />
		</DAType>
		<EnumType id="SIPROTEC5_Textlist_orCategory_V08.30.06_V07.90.00">
			<EnumVal ord="0">not-supported</EnumVal>
			<EnumVal ord="1">bay-control</EnumVal>
			<EnumVal ord="2">station-control</EnumVal>
			<EnumVal ord="3">remote-control</EnumVal>
			<EnumVal ord="4">automatic-bay</EnumVal>
			<EnumVal ord="5">automatic-station</EnumVal>
			<EnumVal ord="6">automatic-remote</EnumVal>
			<EnumVal ord="7">maintenance</EnumVal>
			<EnumVal ord="8">process</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Health_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ok</EnumVal>
			<EnumVal ord="2">Warning</EnumVal>
			<EnumVal ord="3">Alarm</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnBlockedTestTestBlocked_V08.30.06_V08.30.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="2">blocked</EnumVal>
			<EnumVal ord="3">test</EnumVal>
			<EnumVal ord="4">test/blocked</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_SIUnit_V08.30.06_V08.00.00">
			<EnumVal ord="-38">kV/mA</EnumVal>
			<EnumVal ord="-37">kA/V</EnumVal>
			<EnumVal ord="-36">ohm/m</EnumVal>
			<EnumVal ord="-35">ppm/°C</EnumVal>
			<EnumVal ord="-34">F/m</EnumVal>
			<EnumVal ord="-33">H/m</EnumVal>
			<EnumVal ord="-32">ms/kPa</EnumVal>
			<EnumVal ord="-31">kPa</EnumVal>
			<EnumVal ord="-30">ms/V</EnumVal>
			<EnumVal ord="-29">ms/K</EnumVal>
			<EnumVal ord="-28">V/s</EnumVal>
			<EnumVal ord="-27">I/Ir*s</EnumVal>
			<EnumVal ord="-26">1/week</EnumVal>
			<EnumVal ord="-25">1/d</EnumVal>
			<EnumVal ord="-24">1/h</EnumVal>
			<EnumVal ord="-23">1/min</EnumVal>
			<EnumVal ord="-22">periods</EnumVal>
			<EnumVal ord="-21">GB</EnumVal>
			<EnumVal ord="-19">cycle</EnumVal>
			<EnumVal ord="-18">mile</EnumVal>
			<EnumVal ord="-17">inch</EnumVal>
			<EnumVal ord="-16">°F</EnumVal>
			<EnumVal ord="-15">I/IrObj</EnumVal>
			<EnumVal ord="-14">MB</EnumVal>
			<EnumVal ord="-13">KB</EnumVal>
			<EnumVal ord="-12">Bytes</EnumVal>
			<EnumVal ord="-11">p.u.</EnumVal>
			<EnumVal ord="-10">day(s)</EnumVal>
			<EnumVal ord="-7">%</EnumVal>
			<EnumVal ord="-4">F/mi</EnumVal>
			<EnumVal ord="-3">ohm/mi</EnumVal>
			<EnumVal ord="-2">F/km</EnumVal>
			<EnumVal ord="-1">ohm/km</EnumVal>
			<EnumVal ord="1" />
			<EnumVal ord="2">m</EnumVal>
			<EnumVal ord="3">kg</EnumVal>
			<EnumVal ord="4">s</EnumVal>
			<EnumVal ord="5">A</EnumVal>
			<EnumVal ord="6">K</EnumVal>
			<EnumVal ord="7">mol</EnumVal>
			<EnumVal ord="8">cd</EnumVal>
			<EnumVal ord="9">deg</EnumVal>
			<EnumVal ord="10">rad</EnumVal>
			<EnumVal ord="11">sr</EnumVal>
			<EnumVal ord="21">Gy</EnumVal>
			<EnumVal ord="23">°C</EnumVal>
			<EnumVal ord="24">Sv</EnumVal>
			<EnumVal ord="25">F</EnumVal>
			<EnumVal ord="26">C</EnumVal>
			<EnumVal ord="27">S</EnumVal>
			<EnumVal ord="28">H</EnumVal>
			<EnumVal ord="29">V</EnumVal>
			<EnumVal ord="30">ohm</EnumVal>
			<EnumVal ord="31">J</EnumVal>
			<EnumVal ord="32">N</EnumVal>
			<EnumVal ord="33">Hz</EnumVal>
			<EnumVal ord="34">lx</EnumVal>
			<EnumVal ord="35">Lm</EnumVal>
			<EnumVal ord="36">Wb</EnumVal>
			<EnumVal ord="37">T</EnumVal>
			<EnumVal ord="38">W</EnumVal>
			<EnumVal ord="39">Pa</EnumVal>
			<EnumVal ord="41">m²</EnumVal>
			<EnumVal ord="42">m³</EnumVal>
			<EnumVal ord="43">m/s</EnumVal>
			<EnumVal ord="44">m/s²</EnumVal>
			<EnumVal ord="45">m³/s</EnumVal>
			<EnumVal ord="46">m/m³</EnumVal>
			<EnumVal ord="47">M</EnumVal>
			<EnumVal ord="48">kg/m³</EnumVal>
			<EnumVal ord="49">m²/s</EnumVal>
			<EnumVal ord="50">W/m K</EnumVal>
			<EnumVal ord="51">J/K</EnumVal>
			<EnumVal ord="52">ppm</EnumVal>
			<EnumVal ord="53">1/s</EnumVal>
			<EnumVal ord="54">rad/s</EnumVal>
			<EnumVal ord="55">W/m²</EnumVal>
			<EnumVal ord="56">J/m²</EnumVal>
			<EnumVal ord="57">S/m</EnumVal>
			<EnumVal ord="58">K/s</EnumVal>
			<EnumVal ord="59">Pa/s</EnumVal>
			<EnumVal ord="60">J/kg K</EnumVal>
			<EnumVal ord="61">VA</EnumVal>
			<EnumVal ord="63">VAr</EnumVal>
			<EnumVal ord="64">phi</EnumVal>
			<EnumVal ord="65">cos(phi)</EnumVal>
			<EnumVal ord="66">Vs</EnumVal>
			<EnumVal ord="67">V²</EnumVal>
			<EnumVal ord="68">As</EnumVal>
			<EnumVal ord="69">A²</EnumVal>
			<EnumVal ord="70">A²t</EnumVal>
			<EnumVal ord="71">VAh</EnumVal>
			<EnumVal ord="72">Wh</EnumVal>
			<EnumVal ord="73">VArh</EnumVal>
			<EnumVal ord="74">V/Hz</EnumVal>
			<EnumVal ord="75">Hz/s</EnumVal>
			<EnumVal ord="76">char</EnumVal>
			<EnumVal ord="77">char/s</EnumVal>
			<EnumVal ord="78">kgm²</EnumVal>
			<EnumVal ord="79">dB</EnumVal>
			<EnumVal ord="80">J/Wh</EnumVal>
			<EnumVal ord="81">W/s</EnumVal>
			<EnumVal ord="82">l/s</EnumVal>
			<EnumVal ord="83">dBm</EnumVal>
			<EnumVal ord="84">h</EnumVal>
			<EnumVal ord="85">min</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Multiplier_V08.30.06_V07.90.00">
			<EnumVal ord="-24">y</EnumVal>
			<EnumVal ord="-21">z</EnumVal>
			<EnumVal ord="-18">a</EnumVal>
			<EnumVal ord="-15">f</EnumVal>
			<EnumVal ord="-12">p</EnumVal>
			<EnumVal ord="-9">n</EnumVal>
			<EnumVal ord="-6">µ</EnumVal>
			<EnumVal ord="-3">m</EnumVal>
			<EnumVal ord="-2">c</EnumVal>
			<EnumVal ord="-1">d</EnumVal>
			<EnumVal ord="0" />
			<EnumVal ord="1">da</EnumVal>
			<EnumVal ord="2">h</EnumVal>
			<EnumVal ord="3">k</EnumVal>
			<EnumVal ord="6">M</EnumVal>
			<EnumVal ord="9">G</EnumVal>
			<EnumVal ord="12">T</EnumVal>
			<EnumVal ord="15">P</EnumVal>
			<EnumVal ord="18">E</EnumVal>
			<EnumVal ord="21">Z</EnumVal>
			<EnumVal ord="24">Y</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Type_V08.30.06_V07.90.00">
			<EnumVal ord="0">Time</EnumVal>
			<EnumVal ord="1">WeekDay</EnumVal>
			<EnumVal ord="2">WeekOfYear</EnumVal>
			<EnumVal ord="3">DayOfMonth</EnumVal>
			<EnumVal ord="4">DayOfYear</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Occ_Period_V08.30.06_V07.90.00">
			<EnumVal ord="0">Hour</EnumVal>
			<EnumVal ord="1">Day</EnumVal>
			<EnumVal ord="2">Week</EnumVal>
			<EnumVal ord="3">Month</EnumVal>
			<EnumVal ord="4">Year</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_WeekDay_V08.30.06_V07.90.00">
			<EnumVal ord="1">Monday</EnumVal>
			<EnumVal ord="2">Tuesday</EnumVal>
			<EnumVal ord="3">Wednesday</EnumVal>
			<EnumVal ord="4">Thursday</EnumVal>
			<EnumVal ord="5">Friday</EnumVal>
			<EnumVal ord="6">Saturday</EnumVal>
			<EnumVal ord="7">Sunday</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_Cal_Month_V08.30.06_V07.90.00">
			<EnumVal ord="1">January</EnumVal>
			<EnumVal ord="2">February</EnumVal>
			<EnumVal ord="3">March</EnumVal>
			<EnumVal ord="4">April</EnumVal>
			<EnumVal ord="5">May</EnumVal>
			<EnumVal ord="6">June</EnumVal>
			<EnumVal ord="7">July</EnumVal>
			<EnumVal ord="8">August</EnumVal>
			<EnumVal ord="9">September</EnumVal>
			<EnumVal ord="10">October</EnumVal>
			<EnumVal ord="11">November</EnumVal>
			<EnumVal ord="12">December</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmSrcTyp_V08.30.06_V08.01.00">
			<EnumVal ord="-15">ERR</EnumVal>
			<EnumVal ord="-14">T104</EnumVal>
			<EnumVal ord="-13">T103</EnumVal>
			<EnumVal ord="-12">RTC</EnumVal>
			<EnumVal ord="-11">IEEE1588</EnumVal>
			<EnumVal ord="-10">EXTERN_SIPROTEC</EnumVal>
			<EnumVal ord="-9">MINUTE_PULS</EnumVal>
			<EnumVal ord="-8">DNP30</EnumVal>
			<EnumVal ord="-7">MODBUS</EnumVal>
			<EnumVal ord="-6">PROFIBUS</EnumVal>
			<EnumVal ord="-5">GALILEO</EnumVal>
			<EnumVal ord="-4">SYNC_BOX</EnumVal>
			<EnumVal ord="-3">DCF77</EnumVal>
			<EnumVal ord="-2">GPS</EnumVal>
			<EnumVal ord="-1">HMI</EnumVal>
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">SNTP</EnumVal>
			<EnumVal ord="3">PTP</EnumVal>
			<EnumVal ord="4">IRIG-B</EnumVal>
			<EnumVal ord="5">Substation internal</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceType_V08.30.06_V07.90.00">
			<EnumVal ord="-3">CancelEditSG</EnumVal>
			<EnumVal ord="-2">None</EnumVal>
			<EnumVal ord="-1">Unknown</EnumVal>
			<EnumVal ord="1">Associate</EnumVal>
			<EnumVal ord="2">Abort</EnumVal>
			<EnumVal ord="3">Release</EnumVal>
			<EnumVal ord="4">GetServerDirectory</EnumVal>
			<EnumVal ord="5">GetLogicalDeviceDirectory</EnumVal>
			<EnumVal ord="6">GetAllDataValues</EnumVal>
			<EnumVal ord="7">GetDataValues</EnumVal>
			<EnumVal ord="8">SetDataValues</EnumVal>
			<EnumVal ord="9">GetDataDirectory</EnumVal>
			<EnumVal ord="10">GetDataDefinition</EnumVal>
			<EnumVal ord="11">GetDataSetValues</EnumVal>
			<EnumVal ord="12">SetDataSetValues</EnumVal>
			<EnumVal ord="13">CreateDataSet</EnumVal>
			<EnumVal ord="14">DeleteDataSet</EnumVal>
			<EnumVal ord="15">GetDataSetDirectory</EnumVal>
			<EnumVal ord="16">SelectActiveSG</EnumVal>
			<EnumVal ord="17">SelectEditSG</EnumVal>
			<EnumVal ord="18">SetEditSGValue</EnumVal>
			<EnumVal ord="19">ConfirmEditSGValues</EnumVal>
			<EnumVal ord="20">GetEditSGValue</EnumVal>
			<EnumVal ord="21">GetSGCBValues</EnumVal>
			<EnumVal ord="22">Report</EnumVal>
			<EnumVal ord="23">GetBRCBValues</EnumVal>
			<EnumVal ord="24">SetBRCBValues</EnumVal>
			<EnumVal ord="25">GetURCBValues</EnumVal>
			<EnumVal ord="26">SetURCBValues</EnumVal>
			<EnumVal ord="27">GetLCBValues</EnumVal>
			<EnumVal ord="28">SetLCBValues</EnumVal>
			<EnumVal ord="29">QueryLogByTime</EnumVal>
			<EnumVal ord="30">QueryLogAfter</EnumVal>
			<EnumVal ord="31">GetLogStatusValues</EnumVal>
			<EnumVal ord="32">SendGOOSEMessage</EnumVal>
			<EnumVal ord="33">GetGoCBValues</EnumVal>
			<EnumVal ord="34">SetGoCBValues</EnumVal>
			<EnumVal ord="35">GetGoReference</EnumVal>
			<EnumVal ord="36">GetGOOSEElementNumber</EnumVal>
			<EnumVal ord="37">SendMSVMessage</EnumVal>
			<EnumVal ord="38">GetMSVCBValues</EnumVal>
			<EnumVal ord="39">SetMSVCBValues</EnumVal>
			<EnumVal ord="40">SendUSVMessage</EnumVal>
			<EnumVal ord="41">GetUSVCBValues</EnumVal>
			<EnumVal ord="42">SetUSVCBValues</EnumVal>
			<EnumVal ord="43">Select</EnumVal>
			<EnumVal ord="44">SelectWithValue</EnumVal>
			<EnumVal ord="45">Cancel</EnumVal>
			<EnumVal ord="46">Operate</EnumVal>
			<EnumVal ord="47">CommandTermination</EnumVal>
			<EnumVal ord="48">TimeActivatedOperate</EnumVal>
			<EnumVal ord="49">GetFile</EnumVal>
			<EnumVal ord="50">SetFile</EnumVal>
			<EnumVal ord="51">DeleteFile</EnumVal>
			<EnumVal ord="52">GetFileAttributeValues</EnumVal>
			<EnumVal ord="53">TimeSynchronization</EnumVal>
			<EnumVal ord="54">InternalChange</EnumVal>
			<EnumVal ord="55">GetLogicalNodeDirectory</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ServiceError_V08.30.06_V07.90.00">
			<EnumVal ord="0">no-error</EnumVal>
			<EnumVal ord="1">instance-not-available</EnumVal>
			<EnumVal ord="2">instance-in-use</EnumVal>
			<EnumVal ord="3">access-violation</EnumVal>
			<EnumVal ord="4">access-not-allowed-in-current-state</EnumVal>
			<EnumVal ord="5">parameter-value-inappropriate</EnumVal>
			<EnumVal ord="6">parameter-value-inconsistent</EnumVal>
			<EnumVal ord="7">class-not-supported</EnumVal>
			<EnumVal ord="8">instance-locked-by-other-client</EnumVal>
			<EnumVal ord="9">control-must-be-selected</EnumVal>
			<EnumVal ord="10">type-conflict</EnumVal>
			<EnumVal ord="11">failed-due-to-communications-constraint</EnumVal>
			<EnumVal ord="12">failed-due-to-server-constraint</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionGeneral_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
			<EnumVal ord="3">both</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirectionPhase_V08.30.06_V07.90.00">
			<EnumVal ord="0">unknown</EnumVal>
			<EnumVal ord="1">forward</EnumVal>
			<EnumVal ord="2">backward</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_POWCap_V08.30.06_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="2">Close</EnumVal>
			<EnumVal ord="3">Open</EnumVal>
			<EnumVal ord="4">Close and open</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PulseConfigCmdQual_V08.30.06_V07.90.00">
			<EnumVal ord="0">pulse</EnumVal>
			<EnumVal ord="1">persistent</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_sboClass_V08.30.06_V07.90.00">
			<EnumVal ord="0">operate-once</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_status_only_and_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_V08.30.06_V07.90.00">
			<EnumVal ord="0">status-only</EnumVal>
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
			<EnumVal ord="4">sbo-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ClcMth_V08.30.06_V07.90.00">
			<EnumVal ord="1">UNSPECIFIED</EnumVal>
			<EnumVal ord="2">TRUE_RMS</EnumVal>
			<EnumVal ord="3">PEAK_FUNDAMENTAL</EnumVal>
			<EnumVal ord="4">RMS_FUNDAMENTAL</EnumVal>
			<EnumVal ord="5">MIN</EnumVal>
			<EnumVal ord="6">MAX</EnumVal>
			<EnumVal ord="7">AVG</EnumVal>
			<EnumVal ord="8">SDV</EnumVal>
			<EnumVal ord="9">PREDICTION</EnumVal>
			<EnumVal ord="10">RATE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ActiveInactive_V08.30.06_V07.90.00">
			<EnumVal ord="0">inactive</EnumVal>
			<EnumVal ord="1">active</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AInternTyp_V08.30.06_V08.01.00">
			<EnumVal ord="0">CT Protection</EnumVal>
			<EnumVal ord="1">CT Measurement</EnumVal>
			<EnumVal ord="2">CT Protection Light</EnumVal>
			<EnumVal ord="3">CT Measurement Light</EnumVal>
			<EnumVal ord="4">CT Processbus</EnumVal>
			<EnumVal ord="5">CT PBClient BD</EnumVal>
			<EnumVal ord="6">CT LPCT Protection</EnumVal>
			<EnumVal ord="7">CT LPCT Measurement</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AMeasRange_V08.30.06_V07.90.00">
			<EnumVal ord="1">1.6 x IR</EnumVal>
			<EnumVal ord="2">8 x IR</EnumVal>
			<EnumVal ord="3">20 x IR</EnumVal>
			<EnumVal ord="4">100 x IR</EnumVal>
			<EnumVal ord="5">50 x IR</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ArtgSec_V08.30.06_V07.90.00">
			<EnumVal ord="1">1A</EnumVal>
			<EnumVal ord="5">5A</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_No_Yes_V08.30.06_V07.90.00">
			<EnumVal ord="0">no</EnumVal>
			<EnumVal ord="1">yes</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3-phase + IN</EnumVal>
			<EnumVal ord="2">3-phase</EnumVal>
			<EnumVal ord="3">3-phase + IN-separate</EnumVal>
			<EnumVal ord="5">3-phase, 2 primary CT</EnumVal>
			<EnumVal ord="6">3ph,2prim.CT + IN-sep</EnumVal>
			<EnumVal ord="8">2ph, 2p. CT + IN-sep</EnumVal>
			<EnumVal ord="11">2-phase + IN</EnumVal>
			<EnumVal ord="12">2-phase</EnumVal>
			<EnumVal ord="13">2ph,2p.CT + 2IN-sep</EnumVal>
			<EnumVal ord="15">I Overhead</EnumVal>
			<EnumVal ord="16">I pF, I nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_InvertedPh_V08.30.06_V07.90.00">
			<EnumVal ord="0">None</EnumVal>
			<EnumVal ord="1">A-C</EnumVal>
			<EnumVal ord="2">B-C</EnumVal>
			<EnumVal ord="3">A-B</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerProtectionRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">1</EnumVal>
			<EnumVal ord="2">3</EnumVal>
			<EnumVal ord="3">5</EnumVal>
			<EnumVal ord="4">6</EnumVal>
			<EnumVal ord="5">10</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_EnType_InstrumentTransformerMeasurementRatingKind_V08.30.06_V08.00.00">
			<EnumVal ord="1">0.05</EnumVal>
			<EnumVal ord="2">0.1</EnumVal>
			<EnumVal ord="3">0.2</EnumVal>
			<EnumVal ord="4">0.2S</EnumVal>
			<EnumVal ord="5">0.5</EnumVal>
			<EnumVal ord="6">0.5S</EnumVal>
			<EnumVal ord="7">1</EnumVal>
			<EnumVal ord="8">3</EnumVal>
			<EnumVal ord="9">5</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Trp_V08.30.06_V08.00.00">
			<EnumVal ord="1">Unknown</EnumVal>
			<EnumVal ord="2">P</EnumVal>
			<EnumVal ord="3">PR</EnumVal>
			<EnumVal ord="4">PX</EnumVal>
			<EnumVal ord="5">PXR</EnumVal>
			<EnumVal ord="6">TPX</EnumVal>
			<EnumVal ord="7">TPY</EnumVal>
			<EnumVal ord="8">TPZ</EnumVal>
			<EnumVal ord="9">TPE</EnumVal>
			<EnumVal ord="10">TPS</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_BlkMod_V08.30.06_V07.90.00">
			<EnumVal ord="0">Blocking</EnumVal>
			<EnumVal ord="1">Auto blocking</EnumVal>
			<EnumVal ord="2">Not blocking</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_V08.30.06_V07.90.00">
			<EnumVal ord="5">Off</EnumVal>
			<EnumVal ord="1">On</EnumVal>
			<EnumVal ord="3">Test</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_VTConnect_V08.30.06_V08.30.00">
			<EnumVal ord="0">not assigned</EnumVal>
			<EnumVal ord="1">3 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="2">3 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="3">3 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="4">3 ph-to-ph voltages</EnumVal>
			<EnumVal ord="5">2 ph-to-ph volt. + VN</EnumVal>
			<EnumVal ord="6">2 ph-to-ph voltages</EnumVal>
			<EnumVal ord="7">2 ph-to-gnd volt. + VN</EnumVal>
			<EnumVal ord="8">2 ph-to-gnd voltages</EnumVal>
			<EnumVal ord="9">V Overhead</EnumVal>
			<EnumVal ord="10">V pF, V nF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_dir_with_enh_sec_V08.30.06_V07.90.00">
			<EnumVal ord="3">direct-with-enhanced-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ctlModel_sbo_and_dir_with_nor_sec_V08.30.06_V07.90.00">
			<EnumVal ord="1">direct-with-normal-security</EnumVal>
			<EnumVal ord="2">sbo-with-normal-security</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_AutoRecSt_V08.30.06_V07.90.00">
			<EnumVal ord="1">Ready</EnumVal>
			<EnumVal ord="3">Successful</EnumVal>
			<EnumVal ord="4">WaitingForTrip</EnumVal>
			<EnumVal ord="5">TripFromProtection</EnumVal>
			<EnumVal ord="6">FaultDisappeared</EnumVal>
			<EnumVal ord="7">WaitToComplete</EnumVal>
			<EnumVal ord="8">CBclosed</EnumVal>
			<EnumVal ord="9">CycleUnsuccessful</EnumVal>
			<EnumVal ord="10">Unsuccessful</EnumVal>
			<EnumVal ord="11">Aborted</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_FltLoop_V08.30.06_V07.90.00">
			<EnumVal ord="1">PhaseAtoGround</EnumVal>
			<EnumVal ord="2">PhaseBtoGround</EnumVal>
			<EnumVal ord="3">PhaseCtoGround</EnumVal>
			<EnumVal ord="4">PhaseAtoB</EnumVal>
			<EnumVal ord="5">PhaseBtoC</EnumVal>
			<EnumVal ord="6">PhaseCtoA</EnumVal>
			<EnumVal ord="7">Others</EnumVal>
			<EnumVal ord="-1">Off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_DirMod_V08.30.06_V07.90.00">
			<EnumVal ord="1">NonDirectional</EnumVal>
			<EnumVal ord="2">Forward</EnumVal>
			<EnumVal ord="3">Reverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_None_InverseReset_V08.30.06_V07.90.00">
			<EnumVal ord="1">None</EnumVal>
			<EnumVal ord="3">Inverse Reset</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TmACrv_Standard_V08.30.06_V07.90.00">
			<EnumVal ord="-2">ANSI Long-Time Inverse</EnumVal>
			<EnumVal ord="-1">ANSI Short-Time Inverse</EnumVal>
			<EnumVal ord="1">ANSI Extremely Inverse</EnumVal>
			<EnumVal ord="2">ANSI Very Inverse</EnumVal>
			<EnumVal ord="3">ANSI Normal Inverse</EnumVal>
			<EnumVal ord="4">ANSI Moderate Inverse</EnumVal>
			<EnumVal ord="5">ANSI Definite Time</EnumVal>
			<EnumVal ord="9">IEC Normal Inverse</EnumVal>
			<EnumVal ord="10">IEC Very Inverse</EnumVal>
			<EnumVal ord="12">IEC Extremely Inverse</EnumVal>
			<EnumVal ord="14">IEC Long-Time Inverse</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Behavior_OnOff_V08.30.06_V07.90.00">
			<EnumVal ord="1">on</EnumVal>
			<EnumVal ord="5">off</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SEQtype_V08.30.06_V07.90.00">
			<EnumVal ord="0">pos-neg-zero</EnumVal>
			<EnumVal ord="1">dir-quad-zero</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_WeakInfeed_Mode_V08.30.06_V07.90.00">
			<EnumVal ord="1">Off</EnumVal>
			<EnumVal ord="2">Operate</EnumVal>
			<EnumVal ord="3">Echo</EnumVal>
			<EnumVal ord="4">Echo and Operate</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PICompatibility_V08.30.06_V07.90.00">
			<EnumVal ord="0">SIP5</EnumVal>
			<EnumVal ord="1">SIP4_SD610</EnumVal>
			<EnumVal ord="3">SIP4_SD5</EnumVal>
			<EnumVal ord="2">SIP4_SA</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_ConstBR_V08.30.06_V07.90.00">
			<EnumVal ord="1">64 kBit/s</EnumVal>
			<EnumVal ord="2">128 kBit/s</EnumVal>
			<EnumVal ord="4">512 kBit/s</EnumVal>
			<EnumVal ord="6">2048 kBit/s</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TopoTyp_V08.30.06_V07.90.00">
			<EnumVal ord="0">UNDEFINED</EnumVal>
			<EnumVal ord="1">CHAIN</EnumVal>
			<EnumVal ord="2">RING</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TopoConstStat_V08.30.06_V07.90.00">
			<EnumVal ord="0">UNKNOWN</EnumVal>
			<EnumVal ord="1">INCOMPLETE</EnumVal>
			<EnumVal ord="2">COMPLETE</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_TopoRecStat_V08.30.06_V07.90.00">
			<EnumVal ord="0">UNKNOWN</EnumVal>
			<EnumVal ord="1">INVALID</EnumVal>
			<EnumVal ord="2">TRANSIENT</EnumVal>
			<EnumVal ord="3">VALID</EnumVal>
			<EnumVal ord="4">PROT_COM_OFF</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_SynchMode_V08.30.06_V07.90.00">
			<EnumVal ord="1">TelAndGps</EnumVal>
			<EnumVal ord="2">TelOrGps</EnumVal>
			<EnumVal ord="3">GpsSyncOff</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_Mode_On_Off_V08.30.06_V07.90.00">
			<EnumVal ord="5">off</EnumVal>
			<EnumVal ord="1">on</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PDIStatHi_V08.30.06_V07.90.00">
			<EnumVal ord="1">NOERROR</EnumVal>
			<EnumVal ord="2">SWVERINC</EnumVal>
			<EnumVal ord="3">TESTLOOP</EnumVal>
			<EnumVal ord="4">ILLEGALDEVID</EnumVal>
			<EnumVal ord="5">ILLEGALCONST</EnumVal>
			<EnumVal ord="6">CONSETERR</EnumVal>
			<EnumVal ord="7">DIFFSETERR</EnumVal>
			<EnumVal ord="8">NETMIRROR</EnumVal>
			<EnumVal ord="9">OWNINDEX</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_PDIStatLo_V08.30.06_V07.90.00">
			<EnumVal ord="1">INIT</EnumVal>
			<EnumVal ord="2">CONNECTED</EnumVal>
			<EnumVal ord="3">FAULT</EnumVal>
			<EnumVal ord="4">FAILURE</EnumVal>
			<EnumVal ord="5">NOTEXIST</EnumVal>
		</EnumType>
		<EnumType id="SIPROTEC5_Textlist_CbState_V08.30.06_V07.90.00">
			<EnumVal ord="0">CB_NONE</EnumVal>
			<EnumVal ord="1">CB_OPEN</EnumVal>
			<EnumVal ord="2">CB_CLOSED</EnumVal>
		</EnumType>
	</DataTypeTemplates>
</SCL>